# 数据中心研究：从算力密度到设备利润的完整逻辑

[返回首页](README.md) · [全部原文、网站与笔记对应目录](SOURCES.md)

**核心理解：计算架构决定机柜需要怎样供电和散热；项目执行决定这些需求何时变成实际建设；设备架构决定每MW购买什么；竞争和交付能力决定供应商最终取得多少收入与利润。**

现有材料可以沿两条线阅读，最后汇合到设备行业：

| 主线 | 因果关系 | 最后回答什么 |
| --- | --- | --- |
| 技术与设备 | 算力需求 → 芯片与互联设计 → 机柜功率密度 → 供电、散热、储能与保护 → 设备组合 | 每MW需要买什么、花多少钱？ |
| 建设与交付 | 项目计划 → 土地、电源、许可与资金 → 设备采购 → 施工、安装与调试 → 可运行容量 | 哪些MW会在什么时候兑现？ |
| 两线汇合 | 项目采购规模 × 架构采用比例 × 每MW设备价值 × 厂商份额，再考虑交付、价格与成本 | 供应商收入和利润如何变化？ |

因此，要先理解物理约束，再理解工程选择，接着看建设是否兑现，最后讨论公司结果。下面按这条主线串联七篇笔记与七份原文；跨材料推导会明确写为综合判断，报告预测保留原来的日期。

## 阅读导航

1. [电从哪里来，热往哪里去](#foundation)
2. [计算架构为什么推动机柜密度上升](#density)
3. [800VDC与液冷分别解决什么](#power-cooling)
4. [储能、保护与连续供电为何必须一起看](#resilience)
5. [四阶段迁移与SST的角色](#transition)
6. [从设备变化到每MW价值量](#value)
7. [从规划容量到真正投产](#delivery)
8. [从需求与技术变化到供应商利润](#profit)
9. [材料之间的关系与后续验证](#synthesis)

<a id="foundation"></a>

## 1. 电从哪里来，热往哪里去

先用01和02建立两张基础地图。以后看到“UPS消失”“液冷替代风冷”“配电转向DC”，都应把变化放回地图，检查设备承担的功能由谁继续完成。

**电力路径：** 电网或现场发电 → 变电站与中压配电 → 变压及低压配电 → 供电保障 → 机房与机柜配电 → 电源转换 → 芯片。

传统方案中，设施内部大部分路径输送AC，服务器电源或机柜电源架将其变为DC，最后由靠近芯片的电压调节模块继续降压。变压器负责改变AC电压，开关设备负责分配、隔离和保护，UPS负责供电连续性与电能质量，PSU负责电源转换。普通机柜PDU主要负责分配电力，不能与AC/DC电源混为一谈。

这张图表达功能关系。UPS、电池和备用电源的具体接入位置，会随冗余和备电方案改变，并非所有数据中心都采用同一条串联链路。

**热量路径：** 芯片 → 散热器或冷板 → 空气或IT液体回路 → 设施侧换热与输送 → 室外环境。

IT用电最终几乎都转化为热。送进去多少电，冷却系统就要持续带走相应热量；电源损耗等还会增加设施的散热负担。因此，电力容量、冷却能力和计算设备必须匹配。

### 先统一五个计量口径

| 口径 | 衡量什么 | 最容易出现的误读 |
| --- | --- | --- |
| 芯片TDP，W | 芯片的热设计功率指标 | 等同于所有工作负载下的实际功耗 |
| 机柜功率，kW/柜 | 功率在单柜中的集中程度 | 等同于园区总容量 |
| IT容量，MW | 服务器、网络、存储等IT负载规模 | 与含冷却等负荷的设施MW混用 |
| 设施容量，MW | 项目可获得或设计承载的总电力 | 把规划接电容量当作已运行IT容量 |
| 用电量，MWh | 一段时间内实际消耗的电能 | 由额定MW直接推全年耗电，忽略利用率 |

PUE是同一计量边界、同一时间段内的设施总能耗与IT能耗之比。若某场景平均IT负载为100MW、PUE为1.2，则对应平均设施用电约120MW；这不等于确定了变压器、备用系统与接电容量，后者还要考虑峰值、冗余和设计余量。PUE也不是计算效率或每个token能耗的替代指标。

**本节的结论：** 数据中心是完整的能量输送和排热系统。后续架构变化会重组设备，但这些功能仍需有人完成。

关联阅读：[01电力基础笔记](notes/foundations/01-power-and-electrical-basics.md)及[Electrical原文](references/semianalysis-datacenter-anatomy-1-electrical.html)；[02散热基础笔记](notes/foundations/02-cooling-system-basics.md)及[Cooling原文](references/semianalysis-datacenter-anatomy-2-cooling.html)。

<a id="density"></a>

## 2. 计算架构为什么推动机柜密度上升

03的作用，是把基础设施知识与AI计算架构接起来。推动变化的因素有两层：单颗加速器的绝对功率上升，以及更多加速器被组织进紧密互联的计算系统。第二层会放大机柜功率增长。

NVIDIA第一版白皮书进一步解释：为获得更高系统性能，GPU之间需要高带宽、低延迟的连接；在其讨论的架构中，短距离铜互联的性能与成本优势鼓励设备集中布局。更多GPU进入有限空间后，供电、散热和电源设备占用空间都成为计算系统的设计约束。

这里存在三个不同的量：**每颗GPU耗电、每柜耗电、整个数据中心耗电**。芯片每瓦算力改善，可以与单颗功率、单柜功率上升同时发生；单柜密度增加，也不自动意味着园区总MW按同样倍数增加。

一个假设例子：同样100MW的IT容量，若平均每柜100kW，大约需要1,000柜；若平均每柜500kW，大约需要200柜。总功率相同，电力与热量却集中到更少的位置。这个算式仅用于比较密度，未考虑设备组合、利用率或冗余。

这提前埋下行业分析的关键区别：与MW相关的设备需求，和与机柜数量相关的设备需求，不能使用同一个增长率。机柜更少也不代表某类设备收入必然减少，还要看单柜配置、规格与价格。

**下一层问题是：功率必须进入更小的空间，低压配电与空气散热还能否承受？** 这分别引出800VDC与液冷。

关联阅读：[03个人逻辑笔记](notes/800vdc/03-why-800vdc.md)；[04 NVIDIA第一版笔记](notes/800vdc/04-nvidia-v1-architecture.md)及[第一版白皮书](references/nvidia-800vdc-architecture-v1.pdf)。

<a id="power-cooling"></a>

## 3. 800VDC与液冷分别解决什么

### 3.1 800VDC首先缓解电流、铜与空间约束

对同样的DC功率，电流满足 **I = P ÷ V**。以600kW为示例，暂不计转换损耗：

| 配电电压 | 所需电流 | 说明 |
| --- | --- | --- |
| 54VDC | 约11,111A | 低压传送大功率，需要大量导体与连接能力 |
| 800VDC | 750A | 电流约为前者的6.75%，更容易把大功率送近负载 |

这个比较解释了提高配电电压的作用。它不表示实际系统一定用一根导体传输全部电流，也不能据此直接计算整个数据中心的节能比例。

导体发热近似为I²R。在电阻不变时，降低电流可显著降低损耗；真实设计通常会同时减小导体截面、改变长度和连接方式。因此，较低电流可以转化为铜材、体积、损耗与布线便利性的不同组合。

800VDC是中间配电层，最终仍需DC/DC降压和芯片附近的稳压。设计原则是：**在适合的路径上保持较高电压，把大电流的低压输送距离缩短。**

### 3.2 提高电压与减少转换，是两项不同收益

提高电压改善电流与导体问题；把整流位置上移、减少重复AC/DC转换，才可能进一步降低转换损耗。这两个动作可以分阶段发生。

早期存量机房可能保留原有AC配电和UPS，再增加相邻电源柜（sidecar），让高密度计算机柜获得800VDC。这种做法首先解决兼容与空间问题，未必实现成熟DC架构的全部效率收益。不能把某篇报告对最终方案的节能估计套到所有800V项目。

“为什么需要更高配电电压”与“为什么选800V而非其他电压”也应分开。NVIDIA第一版将800V视为导体利用、器件生态、绝缘与保护等因素之间的工程取舍；具体电压、接地和拓扑仍需匹配系统设计。

### 3.3 液冷解决同一密度压力的另一面

空气可以带走热量，但在很小空间内输送大量热量，会增加风量、风机功耗和风道要求。冷板液冷把热量收集位置移近芯片；后门换热器（RDHx）则在机柜排风侧收集热量，两者改变的环节不同。

| 环节 | 高密度下的变化 | 仍需完成的工作 |
| --- | --- | --- |
| 芯片到机柜 | 部分热量由冷板和液体回路带走 | 其他部件可能仍需空气冷却 |
| IT回路到设施侧 | 液液式CDU隔离回路，管理流量、压力和温度 | 其他CDU形式与存量机房条件需分别判断 |
| 设施侧到室外 | 按水温、气候和设计选择排热设备 | 持续把热量排出数据中心 |

**综合判断：800VDC和液冷是高密度计算提出的两类工程响应。** 使用液冷不意味着已经采用800V；采用800V也不能单独决定冷却形式。两者必须共同满足同一计算平台的功率、空间和运行要求。

这也解释了为什么讨论IT供电转向DC时，不能顺手删掉整个AC系统：冷却和其他辅助负载仍可能保留AC供电。

关联阅读：[03笔记](notes/800vdc/03-why-800vdc.md)；[04笔记](notes/800vdc/04-nvidia-v1-architecture.md)与[NVIDIA原文](references/nvidia-800vdc-architecture-v1.pdf)；[02笔记](notes/foundations/02-cooling-system-basics.md)与[Cooling原文](references/semianalysis-datacenter-anatomy-2-cooling.html)。

<a id="resilience"></a>

## 4. 储能、保护与连续供电为何必须一起看

到这里，解决的是“电能送进去、热能带出来”。NVIDIA第一版提出下一层问题：计算负载会快速变化，供电系统还必须在变化与故障中稳定工作。

白皮书讨论某些同步GPU工作负载在低负载与高负载之间快速切换的情形。它给出的约30%—100%变化是特定负载行为的示例，不是所有AI集群的固定曲线。工程目标是通过软件调度、储能和控制，减少这种变化对上游电力系统的冲击。

### 同样叫“储能”，任务可能很不同

| 任务 | 首先关注什么 | 对分析的含义 |
| --- | --- | --- |
| 快速功率平滑 | 响应速度、瞬时功率、循环能力 | 电容等快速缓冲器件可能重要 |
| 短时中断与电源切换桥接 | 支撑功率、持续时间、切换控制 | BBU、电池及UPS功能需要配合 |
| 更长时间的运行保障 | 能量来源、燃料或储能容量、持续供电能力 | 小型缓冲装置不能替代全部后备能源 |

用E = P × t理解：假设需要完全支撑1MW负载，100毫秒约需0.028kWh，10分钟约需167kWh，均未计损耗和余量。支撑功率相同，能量要求相差极大；前者即使能量很小，对响应与放电能力的要求仍然很高。

看到“集中UPS被取消”时，要继续追问：短时续航、切换、供电质量、故障保护分别由什么承接？DC侧电池、分布式BBU、MV UPS或其他系统可以改变这些功能的位置和实现方式，但不能只删除旧产品而漏掉功能成本。

保护也是如此。DC没有AC那样周期性的电流自然过零点，故障隔离与灭弧方式需要重新设计。配电改成DC以后，断路、隔离、检测、监控与运维功能仍然存在，并可能使用新的产品组合。机械、固态或混合保护方案的选择，要看系统电压、电流和保护配合。

**这一步把03的“提高电压”推进成04的“系统架构”：电压转换、储能、控制、保护和冗余必须作为整体设计。**

关联阅读：[01 UPS与发电机基础](notes/foundations/01-power-and-electrical-basics.md)；[04负载波动与分层储能](notes/800vdc/04-nvidia-v1-architecture.md)及[NVIDIA原文](references/nvidia-800vdc-architecture-v1.pdf)；[06 DC保护与设施影响](notes/industry/06-oxcap-june-transition.md)及[Oxcap六月原文](references/oxcap-800vdc-transition-2026-06-02.pdf)。

<a id="transition"></a>

## 5. 四阶段迁移与SST的角色

05把工程变化整理成四阶段模型，便于逐项比较设备。06随后强调：不同客户、计算平台和存量机房可以采用不同路线，所以应把四阶段理解为一组架构情景，而非全行业必须按顺序经过的时间表。

| 阶段框架 | 主要改变 | 设备价值如何移动 | 关键条件 |
| --- | --- | --- | --- |
| 1：增加sidecar | 在现有AC设施旁增加800V电源柜 | 原链路大体保留，新增整流、储能、控制等 | 兼容存量设施，可能先增加设备内容 |
| 2：800V深入计算设备 | DC/DC转换更靠近计算板或负载 | 低压长距离输送减少，近负载电源与储能更重要 | 集中UPS是否退出取决于完整备电设计 |
| 3：设施级DC配电 | 整流上移，800V成为机房配电主干 | 整流、储能、DC母线与保护重新分工 | 下游AC设备减少，相关功能由DC设备承接 |
| 4：进一步集成中压转换 | SST等方案整合部分变压与整流功能 | 新电力电子系统承接较大设备预算 | 取决于成本、可靠性、认证与批量交付 |

05记录的SemiAnalysis 2026年5月预测，大致把上述阶段放在2026/27、2027/28、2028/29和2029年以后。Oxcap六月及九月的表述并不完全相同。这里保留阶段的结构意义，实际采用时间应由项目与产品证据确认。

### 为什么800VDC不等于SST

建立800VDC配电，可以使用传统变压器加整流器，也可以考虑更集成的电力电子方案。SST（固态变压器）是其中一条路线，不能仅凭“未来需要800VDC”就推导“SST一定获得全部转换市场”。

07进一步要求比较完整经济性：让两种方案完成相同的输入、输出、隔离、控制与供电保障任务，再比较整个系统。

| 比较项 | 为什么重要 |
| --- | --- |
| 成本与占地 | SST可能节省体积，但初始设备成本未必更低 |
| 运行效率 | 需要相同负载与系统边界，不能只看某一级效率 |
| 可靠性与维护 | 传统变压器成熟；新功率器件、控制与冷却系统需长期验证 |
| 冗余与故障处理 | 集成度会改变故障范围、备件与维修方式 |
| 认证与供货 | 原型展示、通过认证、规模运行是不同里程碑 |

**05告诉我们设备可能怎样迁移；06和07要求验证哪些路径会被真实客户采用，以及为何采用。**

关联阅读：[05四阶段笔记](notes/industry/05-semianalysis-transition.md)及[SemiAnalysis原文](references/semianalysis-800vdc-revolution-part-1.html)；[06多路径与供应商适应](notes/industry/06-oxcap-june-transition.md)及[六月原文](references/oxcap-800vdc-transition-2026-06-02.pdf)；[07 MV UPS与SST分析](notes/industry/07-oxcap-september-cmd.md)及[九月原文第21—31页](references/oxcap-800vdc-cmd-debate-2026-09-22.pdf)。

<a id="value"></a>

## 6. 从设备变化到每MW价值量

工程上问“由什么设备完成某项功能”，产业上继续问“客户为这些设备支付多少预算，由谁获得”。05—07的共同主题是：总额与产品结构可能朝不同方向变化。

Oxcap九月报告第16页图13使用SemiAnalysis与Oxcap模型，列出以下电气设备支出情景：

| 架构情景 | 百万美元/MW | 相对前一阶段 | 读数含义 |
| --- | ---: | ---: | --- |
| 传统基准 | 3.35 | — | 原有设备组合 |
| 阶段1 | 3.75 | 约+12% | 保留较多AC设施，并增加sidecar相关设备 |
| 阶段2 | 2.65 | 约−29% | 模型假设集中LV UPS退出，结构变化较大 |
| 阶段3 | 2.65 | 0% | 总额不变，整流与配电位置重新组织 |
| 阶段4 | 3.05 | 约+15% | 加入价格较高的SST等新内容 |

**口径：这不是数据中心总资本开支；表中不含发电机。数字是报告的架构模型，不能直接当作实际项目报价。**

阶段4比传统基准低约9%，但其中SST为1.25百万美元/MW，约占阶段4总额的41%。总支出变化相对有限，供应商可以争取的产品预算却发生很大迁移。

同一张表还说明，不能把“技术进步”与“每一步设备支出都下降”画等号：过渡期会叠加设备，新技术早期也可能更贵。更高成本是否值得，取决于计算密度、空间、效率、可维护性和交付价值。

### 判断旧设备变化时，先追踪功能

| 看到的产品变化 | 需要继续追踪的预算 |
| --- | --- |
| 机柜AC PDU减少 | 新DC连接、分配、监控和保护由谁提供？ |
| 集中LV UPS减少 | 电池、DC/DC、切换、控制、保护与备用能源预算去了哪里？ |
| sidecar整流上移 | 电源柜中的整流、储能与配电分别由哪些设备承接？ |
| 低压AC层缩减 | 中压接口、DC保护与辅助AC系统还有多少内容？ |
| SST集成多个环节 | 被集成设备节省多少，新增功率器件及维护成本是多少？ |

价格与渗透率假设也应一致。例如，SST降价可能提高采用率，但同时降低每MW收入；不能把“低价带来的高渗透”与“原来的高单价”无条件拼在一起。

关联阅读：[05设备价值迁移](notes/industry/05-semianalysis-transition.md)；[06总额与产品组合](notes/industry/06-oxcap-june-transition.md)；[07价值量表及解释](notes/industry/07-oxcap-september-cmd.md)和[九月原文第16页](references/oxcap-800vdc-cmd-debate-2026-09-22.pdf)。

<a id="delivery"></a>

## 7. 从规划容量到真正投产

前六节主要回答“如果建设这样的数据中心，需要什么”。SemiAnalysis的《Stop Saying Half of 2026 US Datacenter Capacity Is Canceled》补上“这些建设究竟会不会按期发生”。它是整套材料从技术架构走向需求兑现的连接点。

### 7.1 文章首先质疑统计分母

2026年6月18日的文章反对把“部分公告项目延期”推导成“2026年美国一半交付容量取消”。其论证有两层：被讨论的数据样本偏向公开宣布的大型项目；不少项目本身就不具备当年交付条件，不应先计入可信的当年供应，再把它们剔除视为需求骤降。

一个具体例子是Cloudburst：文章区分园区长期规划的1.2GW，与最初拟在2026年交付的50MW首期。若把整个园区计入2026年，再把首期延期解释为1.2GW延期，误差来自阶段与时间口径。该案例说明统计方法，项目状态应按文章发表时理解。

文章同时承认真正的延期。它分析Nebius/DataOne、Core Scientific及Oracle/STACK等案例，指出设备晚到、机电安装与调试、设计变更、许可和能源基础设施均可影响交付。

来源：[完整PDF目录](references/README.md#capacity-pdf)；[原文第1—17页，尤其第10—17页](references/semianalysis-us-datacenter-capacity-2026-06-18-pages-01-17.pdf)；[第18—20页](references/semianalysis-us-datacenter-capacity-2026-06-18-pages-18-20.pdf)。

### 7.2 把容量拆成可核查的项目状态

下表是结合文章形成的跟踪框架。实际项目可以并行推进，行与行之间不是统一的法定流程，也不应重复加总容量。

| 状态 | 应寻找的证据 | 尚不能直接推出什么 |
| --- | --- | --- |
| 已公告或规划 | 场址、分期、拟交付时间、容量定义 | 不能推出已有电源、资金和订单 |
| 关键条件落实 | 土地控制、明确电源方案、许可、资金与客户承诺 | 不能推出施工一定准时 |
| 已采购关键设备 | 订单、交付排期、预付款、可用规格 | 不能推出项目已经投产 |
| 施工与机电安装 | 土建进度、变压器、开关设备、冷却系统安装 | 建筑外壳完成不等于可以带载 |
| 通电与调试 | 送电、系统测试、冗余切换与联调 | 通电不等于全部IT容量已经可用 |
| IT部署及运行 | 服务器安装、客户验收、实际带载 | 可运行容量不等于持续满负荷使用 |

文章第29页提出一个初筛：土地、电源方案、许可三项中，至少落实两项、最好三项，项目才较有可能走出高风险的早期状态；它还单独强调长交期设备订单与所需资金。这个筛选用于提高项目可信度，不能替代最终交付验证。

### 7.3 电力与散热基础在这里变成进度判断工具

读过01，就知道电网容量不等于站内变压器、开关设备和配电系统全部就绪。读过02，就知道建筑完成后，还要有完整的排热链路。容量文章用Nebius/DataOne的冷水机组安装进度说明：机电设备与调试可以晚于建筑外壳，进而影响可交付容量。

Oracle/STACK案例把问题向能源上游再推一层：即使调整现场发电技术，天然气管道与相关许可仍可能成为约束。作者据其调查将项目推迟至2029年；这是2026年6月报告的判断，不能写成已经兑现的事实。其通用含义是：现场发电会改变关键依赖，仍要核实燃料、设备和许可链路。

来源：[第18—20页：Nebius/DataOne](references/semianalysis-us-datacenter-capacity-2026-06-18-pages-18-20.pdf)；[第21—25页：Oracle/STACK等案例](references/semianalysis-us-datacenter-capacity-2026-06-18-pages-21-25.pdf)；[第26—30页：项目筛选](references/semianalysis-us-datacenter-capacity-2026-06-18-pages-26-30.pdf)。

### 7.4 从项目取消继续追到设备订单

文章对设备商的推理是：某些早期项目尚未下单，公告被撤回便不会直接取消设备商的存量订单；真正进入交付队列的项目，可能已经支付预付款并锁定关键设备。若供应仍紧张，个别空出的交付位置也可能被其他买家接走。

这是一组有条件的关系。需要检查设备类别、买家、合同、交期与供需状况，不能推广成“所有订单都安全”。已有订单的真实项目延期，也可能只改变交付和收入确认时间，并不等于永久取消需求。

文章称，其过去六个月对2026年末北美自建与托管容量的预测修订分别约1%和低于5%；末尾又给出当年预计投产24GW的判断。这些是作者当时的模型输出。年末累计容量、年度新增容量、美国与北美、IT与设施MW必须分别核对，不能将上述数字直接互除或与其他报告相减。

**本篇最可复用的结论是：用项目级证据判断交付，把公告容量、可信供应、设备订单和实际运行分开。** 预测修订不大说明作者模型相对稳定，尚不能单独证明最终交付一定符合预测。

来源：[原文第1—3页](references/semianalysis-us-datacenter-capacity-2026-06-18-pages-01-17.pdf)；[第31—35页：采购、供应链与设备订单](references/semianalysis-us-datacenter-capacity-2026-06-18-pages-31-35.pdf)；[第36—38页：展望与仍可能延期的案例](references/semianalysis-us-datacenter-capacity-2026-06-18-pages-36-38.pdf)。

<a id="profit"></a>

## 8. 从需求与技术变化到供应商利润

现在可以把两条主线合起来。容量研究决定可兑现的建设与采购规模，架构研究决定采购内容，竞争分析决定份额和盈利能力。

一个用于拆解问题的简化关系是：

**供应商设备收入机会 ≈ 相关项目MW × 该架构采用比例 × 每MW该类设备价值 × 厂商份额。**

**设备业务利润 ≈ 对应确认收入 × 对应利润率。**

多个架构和产品类别应分别计算后加总，不能把全行业MW都乘以一种800V配置。这是理解框架，不是完整盈利模型；改造、更换、服务收入和不同采购提前期还要另行处理。设备订单及收入通常与项目投产存在时间差，不能把某年投产MW机械当作同年设备收入。

### 8.1 为什么近期需求强与未来利润率压力可以同时成立

SemiAnalysis容量文章强调2026年的项目兑现和供货紧张，主要影响采购规模、订单及近期交付。Oxcap九月则强调未来架构变化可能带来更多竞争者、产品降价和研发成本，主要影响每MW价值、份额及利润率。

两篇文章讨论不同时间段和不同变量。真实项目继续推进，可以支持近期设备收入；更远期的新DC市场竞争加剧，也可能压低盈利能力。反过来，某类旧产品受替代，并不能证明整个行业建设需求减弱。

### 8.2 为什么“能转型”仍然不够

06提醒我们，现有龙头具有制造规模、认证经验、客户关系和交付能力，也可以通过研发、合作或并购调整组合。07继续追问：新市场的供应商数量、产品更新速度与价格竞争是否改变，成功转型后还能否保持过去的利润率？

传统设备供给紧张时，客户愿意为可靠交付支付更高价格。若新DC电源市场吸引电力电子厂商、代工企业、初创公司和客户自研，既有厂商需要重新赢得份额，并承担研发与认证费用。同时，旧AC产品的供需也可能变化。收入增长与利润率下降因而可以同时出现。

以纯假设展示：某项设备市场的MW增长50%，每MW价值下降20%，两项相乘后市场收入机会仍增长20%。若某厂商份额和其他条件不变，但对应业务利润率由20%降至15%，则利润约为原来的90%。增长变量不同，结论就可能不同；这不是任何公司的预测。

### 8.3 公司分析应该落到业务组合

| 报告讨论的公司或能力 | 应沿着哪条线检查 | 不能省略的验证 |
| --- | --- | --- |
| Delta等电力电子供应商 | 新整流与DC/DC内容能否转为订单 | 认证、客户导入、规模交付及实际利润 |
| Vertiv | 电源与冷却两条需求线如何共同变化 | 新产品增长、传统UPS暴露和产品组合 |
| ABB、Siemens | 中压接口、保护及相关系统能力 | 中压需求与低压产品迁移分别计算 |
| Schneider、Eaton | 旧UPS等业务与新DC系统如何衔接 | 原业务减少、新业务收入及转型成本 |
| Legrand | 机柜PDU、母线、机柜及新增业务如何变化 | 机柜数量、每柜内容和并购口径 |

这些是06与07中公司讨论的研究问题，保留2026年6月和9月的报告背景。技术能力、产品发布、订单与最终利润之间，还需要一项项建立证据。若进一步讨论估值，则还要比较市场已经预期了什么。

关联阅读：[06供应商适应能力](notes/industry/06-oxcap-june-transition.md)及[六月原文](references/oxcap-800vdc-transition-2026-06-02.pdf)；[07竞争与利润率](notes/industry/07-oxcap-september-cmd.md)及[九月原文](references/oxcap-800vdc-cmd-debate-2026-09-22.pdf)；[容量文章第31—35页](references/semianalysis-us-datacenter-capacity-2026-06-18-pages-31-35.pdf)。

<a id="synthesis"></a>

## 9. 材料之间的关系与后续验证

### 9.1 每篇在整个论证中的位置

| 材料 | 核心问题 | 读完后接到哪里 |
| --- | --- | --- |
| [01电力基础](notes/foundations/01-power-and-electrical-basics.md)／[原文](references/semianalysis-datacenter-anatomy-1-electrical.html) | 现有供电系统承担哪些功能？ | 才能判断800V改变了哪一段 |
| [02散热基础](notes/foundations/02-cooling-system-basics.md)／[原文](references/semianalysis-datacenter-anatomy-2-cooling.html) | 热量如何从芯片到室外？ | 连接高密度需求与项目交付条件 |
| [03个人综合笔记](notes/800vdc/03-why-800vdc.md) | 计算密度为什么推动提高配电电压？ | 将01、02与计算架构连接起来 |
| [04 NVIDIA第一版](notes/800vdc/04-nvidia-v1-architecture.md)／[原文](references/nvidia-800vdc-architecture-v1.pdf) | 计算平台要求怎样的电压、储能与控制？ | 提出工程需求与候选实现方式 |
| [05 SemiAnalysis迁移框架](notes/industry/05-semianalysis-transition.md)／[原文](references/semianalysis-800vdc-revolution-part-1.html) | 架构迁移怎样改变设备与市场？ | 将工程图翻译为设备清单和价值量 |
| [06 Oxcap六月](notes/industry/06-oxcap-june-transition.md)／[原文](references/oxcap-800vdc-transition-2026-06-02.pdf) | 多条路线下，供应商如何适应？ | 引入客户差异、DC保护与组合调整 |
| [07 Oxcap九月](notes/industry/07-oxcap-september-cmd.md)／[原文](references/oxcap-800vdc-cmd-debate-2026-09-22.pdf) | 成功转型后能否保持利润？ | 从产品替代推进到竞争与定价 |
| [SemiAnalysis容量文章](references/README.md#capacity-pdf) | 哪些项目会按期落地？ | 为设备机会提供可兑现的MW与时间 |

NVIDIA侧重计算系统需要什么；SemiAnalysis迁移研究侧重如何形成设备市场，容量研究侧重建设兑现；Oxcap侧重供应商适应与盈利结果。不同视角可以相互约束。

还要注意证据来源重叠：Oxcap的部分阶段与价值量分析引用SemiAnalysis，同一个数字在两份报告中出现，不构成两次独立验证。05的现有笔记也包含比保存HTML更丰富的模型内容，归档HTML未保存的付费部分不能被视为已经核验的原文证据。

### 9.2 哪些结论可以直接推导，哪些要持续验证

| 类型 | 例子 | 使用方式 |
| --- | --- | --- |
| 物理关系与功能逻辑 | 同功率提高DC电压会降低电流；热量仍需排出；供电保障需要完整方案 | 检查架构与论证是否自洽 |
| 有条件的工程选择 | 转换位置、UPS保留方式、冷却回路、SST与传统方案比较 | 核对具体平台、冗余、负载与场地 |
| 有日期的预测 | 四阶段采用年份、sidecar/SST市场规模、年度投产GW | 保留来源和日期，跟踪后续兑现 |
| 公司与行业判断 | 厂商能否转型、份额与利润率如何变化 | 用产品、订单、财务与交付证据验证 |

九月Oxcap报告的2030年SST市场规模出现约130亿美元与约320—324亿美元两组数字，效率描述也存在口径问题。因此，本总梳理采用其可追踪的因果框架和第16页架构表，不据这些未解释的数字推导新增市场预测。核对记录见[07笔记](notes/industry/07-oxcap-september-cmd.md)。

### 9.3 后续读新材料时，沿这八个问题记录

1. **计算需求：** 是哪种平台、工作负载和机柜密度？性能增长怎样转为绝对功率？
2. **供电路径：** AC/DC和DC/DC分别在哪里？哪些设备取消、移位或集成？
3. **散热路径：** 冷板或空气带走多少热，设施侧与室外排热如何匹配？
4. **供电保障：** 储能解决多长时间的问题，保护与冗余怎样实现？
5. **项目兑现：** 土地、电源、许可、设备、机电安装和调试分别有什么证据？
6. **价值口径：** 按MW、机柜还是站点计价，是否含储能、发电机、冷却及冗余？
7. **供应商结果：** 产品处于原型、认证、订单还是规模交付阶段？份额、售价和成本怎样变化？
8. **证据与时间：** 这是已经发生的事实、作者预测还是综合推导？若结论不成立，最先出现的反证是什么？

按这个顺序，整套材料形成一个可以持续更新的研究框架：从计算需求追到物理约束，从物理约束追到设备，从设备追到项目采购，再从采购追到供应商收入与利润。每新增一篇文章，都能找到它补充的是哪一个环节，以及它还没有回答什么。

---

整理日期：2026年9月24日。各报告观点与预测按其发表时点理解；来源版本、原文网站、Word笔记及归档说明见[资料目录](SOURCES.md)。
