# 800V DC 竞争格局与利润变化

**阅读定位：** 把研究从产品是否被替代推进到行业集中度、定价权、研发成本和利润率能否维持。

**阅读提示：** 来源日期为2026年9月22日。原文中的SST规模和效率口径存在不一致，核对事项保留在笔记中。

[返回学习目录](../../README.md) · [查看原Word笔记](../../originals/07_Oxcap_800VDC_CMD_Notes.docx)

**对应原文：** [原文PDF](../../references/oxcap-800vdc-cmd-debate-2026-09-22.pdf) · [出版方网站](https://oxcapanalytics.com/)

---

**Reading Notes**

Based on Oxcap Analytics, 22 September 2026

### 核心观点

800V DC 转型可以推动电气设备收入增长，同时改变竞争结构，使未来利润率承压。

报告把研究重点从设备替代推进到利润分配：原有龙头可能成功开发新产品，但新市场的供应商数量、定价权、成本结构和研发要求，都可能与传统 AC 设备市场不同。短期增长与中期利润率风险应分别判断。

## 核心结论

- **短期支出仍可能增加。**第一阶段保留大部分 AC 基础设施并新增 sidecar，模型中的电气设备支出由335增至375万美元/MW；技术转型暂时具有增量性质。

- **总量变化小于结构变化。**阶段4总额约305万美元/MW，比基准低约9%，但SST占其中约41%，预算可能流向新的产品和供应商。

- **利润率是这次更新的重点。**新进入者、电力电子竞争、产品降价及研发投入，可能削弱既有市场的高利润，即使行业收入继续增长。

- **MV UPS不能机械补回LV UPS。**连续供电功能仍然需要，但功能可由不同架构实现，集中部署也可能降低每MW价值量。

- **800V DC并不要求采用SST。**传统变压器加集中整流器仍是候选方案；SST须证明成本、可靠性、寿命及系统性能。

- **厂商结果取决于适应能力。**当前产品暴露只是起点；研发、认证、交付、合作和并购会改变业务组合，原型或收购不能直接证明未来份额。

## 1 文章的分析框架

文章借ABB与Legrand的资本市场日切入，认为市场过度聚焦sidecar对机柜PDU的替代。更重要的问题是，未来几年的迁移会如何改变产品预算、供应商竞争和利润分配。

理解用的简化关系：供应商利润 ≈ 建设规模 × 每MW可获得的设备价值 × 市场份额 × 利润率。该式是对文章逻辑的概括，不是原文盈利预测模型。

Oxcap还区分按MW增长与按机柜数量增长的设备，以及长寿命基础设施与随计算升级更换的设备。功率密度上升时，机柜数量未必与MW同步增长；新建放缓后，替换周期的重要性也会提高。

原文依据：第3、6–11页。本文中的时间表和市场规模均保留报告发表时的预测属性。

## 2 四阶段迁移与每MW价值量

四阶段用于比较不同架构的设备组合。Oxcap认为实际迁移会因芯片平台、客户和存量设施而异，不应视为全行业的固定时间表。

| **阶段** | **报告预计时间** | **万美元/MW** | **主要变化** |
| --- | --- | --- | --- |
| **传统架构** | 基准 | 335 | 现有中低压配电、UPS、母线、机柜PDU和电源设备。 |
| **阶段1** | 2027年起 | 375 | 保留主要AC设施，增加sidecar；机柜PDU受压，但新转换、储能和控制内容更多。 |
| **阶段2** | 2028年起 | 265 | 800V深入计算机柜，DC/DC靠近负载；模型假设集中LV UPS退出，价值向电池和电源模块迁移。 |
| **阶段3** | 2028–2029年 | 265 | 整流上移至设施侧，sidecar拆分为上游整流与下游储能、DC配电及保护。 |
| **阶段4** | 2029年以后 | 305 | SST整合部分变压与整流功能，替代一部分低压AC设备，并形成新的高价值类别。 |

来源：原文第16页图13，SemiAnalysis与Oxcap模型。不含发电机，也不代表数据中心总资本开支；原表变化率是相对上一阶段。

### 如何读这张表

- 第一阶段每MW支出比基准增加约12%，说明过渡期可能先增加设备。阶段2下降主要来自模型中的集中UPS退出，不表示所有运营商都将在同一年取消UPS。

- 阶段4的SST约125万美元/MW，占总额约41%。总额比基准仅低约9%，但相当多预算转移到尚未形成稳定竞争格局的新类别。

- 阶段4比阶段3更贵，原因是早期SST成本高于被替代的部分设备。是否经济，仍要结合占地、效率、可靠性和全生命周期成本判断。

## 3 为什么增长与利润率可能分化

### 过去的有利条件

传统UPS、中压及部分低压设备市场较集中。AI需求增加后，供给偏紧、客户重视交付，支持供应商涨价及利润率提升。

### 转型后的潜在压力

- 竞争者增加：电子供应商、代工企业、变压器厂商和初创公司进入新的DC产品市场，既有龙头的份额与定价权需要重新建立。

- 成本与价格变化：电力电子产品可能降价更快，同时需要研发、认证和产线切换；sidecar等过渡产品还可能较快进入需求回落阶段。

- 旧市场供需缓解：部分需求离开传统AC设备后，其供应紧张和定价优势可能减弱。若转型叠加资本开支增速放缓，影响会更明显。

原文依据：第7–11、17–20页。作者提出的是中期风险，未证明行业利润率必然下降。

## 4 MV UPS与SST承接什么价值

### MV UPS的收入替代并不充分

低压UPS的产品形态可以改变，但瞬时续航、供电质量、储能控制和故障保护仍然需要。文章比较了三类实现方式，选择权主要在数据中心运营商。

| **方案** | **功能放在哪里** | **需要注意** |
| --- | --- | --- |
| **MV UPS** | 在中压AC侧保障供电，再向下游整流或AC系统供电。 | 可适配不同下游架构；集中部署可能降低每MW收入。 |
| **MV DC UPS** | 将变压器、整流器和DC侧电池组织成供电系统。 | 部分价值转向DC电池、转换器和保护设备。 |
| **SST配套储能** | 以电力电子整合变压、整流及控制，并连接储能。 | 可能整合部分UPS功能；停电续航仍需储能或其他能源。 |

- 更大的单机容量，不必然带来更高的每MW价值量。中压集中化可减少重复设备，新产品竞争也可能降低原有UPS供应商的利润优势。

- MV UPS只是选项之一，无法假定全部LV UPS收入原样迁移到中压侧。ABB的相对优势来自较小的旧UPS暴露与较早的MV UPS布局，仍取决于客户选择。

### SST必须与传统变压器加整流器竞争

- 潜在收益：高频磁性器件可以缩小体积，电力电子控制支持更灵活的电能转换、故障管理和电网交互；减少冗余转换有机会改善系统效率。

- 主要门槛：传统变压器成熟、耐用；SST增加功率器件、电容、控制与冷却环节，须验证长期可靠性、连续负载效率、维护及认证。

- 经济性要看完整系统：不能只比较一台SST和一台铁芯变压器，也不能把系统效率改善直接归因于SST单机效率更高。

- 市场规模取决于渗透率与价格：降价有助采用，却降低每MW收入。文中识别了约30家开发参与者，但开发、原型和规模供货是不同阶段。

### 持续存在的设施需求

IT供电转向DC后，冷却和其他辅助负荷仍可能使用AC；长时间停电后备也不会随LV UPS退出而消失。DC配电仍需保护、隔离、检测及运维能力。

原文依据：第21–31页。SST是可能的架构方向，不是采用800V DC的必要条件，也不是已经确定的唯一终局。

## 5 供应商影响与市场预期

| **供应商** | **Oxcap的相对判断** | **判断依据与限制** |
| --- | --- | --- |
| **Delta** | 相对有利 | 电力电子与DC能力强，传统AC业务被替代的负担较小。 |
| **Vertiv** | 相对有利 | 冷却及电子设备占比较高；传统UPS及冷却产品仍需持续转型。 |
| **ABB** | 较有利但需转型 | 中压与DC经验、MV UPS布局形成支撑；低压产品仍有变化，冷却布局较少。 |
| **Siemens** | 中压构成支撑 | 无UPS业务暴露；仍需关注低压电气产品变化。 |
| **Schneider** | 风险与转型机会并存 | UPS业务重要；规模和系统能力有助进入sidecar、电池机柜及DC设施。 |
| **Eaton** | 组合持续调整 | UPS有压力；冷却和SST相关并购改变机会范围，但不保证未来份额。 |
| **Legrand** | 近端产品压力较直接 | 机柜PDU受替代；风险已广泛讨论，新品、DC母线和并购可改变组合。 |

来源：原文第3、11–14、23、31–33页。以上是Oxcap在2026年9月的观点；产品暴露不等于对应收入全部流失。

### Legrand为什么仍可能有增长预期上修

作者认为，数据中心总需求仍可能支持较快增长，而机柜PDU风险已经进入市场讨论。Legrand的组合持续变化，其利润率也未像部分同行一样明显受益于近年的供需紧张和涨价。

第5页情景模型中，DC业务增长20%、非DC增长4%，对应集团约9.8%的复合增速；更保守的15%与2%假设对应约6.6%。这些是作者情景，不是管理层承诺。公司目标、卖方一致预期和市场实际期待还需区分，并统一并购口径。

## 6 后续应追问的问题

- 采用范围与速度：哪些计算平台和运营商需要800V DC，存量改造与新建项目各自采用什么路线？

- 价值与利润归属：旧产品退出后，预算移向哪里；原厂商能获得多少新订单，又能保留多少利润率？

- 交付与经济性：新产品是否通过认证并规模运行；SST价格下降、寿命、可靠性和维护成本如何影响采用？

### 数字核对

原文第20页写2030年SST市场约130亿美元，第28页写324亿美元，未解释差异。第26页的效率改善数字也使用了不清晰的比较边界。定量建模前需回溯原始预测，不能把这些数值混用。

Source: Oxcap Analytics, ABB/Legrand CMDs and the 800V DC debate: Asking the right questions, Andreas Willi and Ben Uglow, 22 September 2026. 本笔记延续第06篇的研究框架，归纳9月报告的新增论点。

---

[上一篇：Oxcap六月：价值迁移与供应商适应](../industry/06-oxcap-june-transition.md)
