<!DOCTYPE html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1"><title>Inside the 800VDC Revolution – Part 1</title><link rel="canonical" href="https://newsletter.semianalysis.com/p/inside-the-800vdc-revolution-part"><style>body{max-width:1000px;margin:3rem auto;padding:0 1.5rem;color:#222;font:18px/1.7 system-ui,sans-serif}h1,h2,h3{line-height:1.3}img,video{max-width:100%;height:auto}figure{margin:2rem 0}table{border-collapse:collapse;max-width:100%;display:block;overflow:auto}td,th{padding:.5rem;border:1px solid #ddd}a{color:#1765aa}header{border-bottom:1px solid #ddd;padding-bottom:1.5rem;margin-bottom:2rem}.archive-note{font-size:14px;color:#666}blockquote{border-left:3px solid #ccc;padding-left:1rem}</style></head><body><header><h1>Inside the 800VDC Revolution – Part 1</h1><p>SemiAnalysis · 2026-05-26</p><a href="https://newsletter.semianalysis.com/p/inside-the-800vdc-revolution-part">原文链接 / Original article</a><p class="archive-note">根据提供的已保存HTML整理，保留其中已有的文章正文、表格与图片引用，移除网页脚本和站点界面，修复图片地址。图片仍由原网站提供，查看图片需要联网。此文件仅包含保存时已有的内容，未补充付费墙后未保存的部分。</p></header><div><div dir="auto"><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!rZmH!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fafd57882-4edd-4d08-9ee9-923b94c43063_1672x941.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/afd57882-4edd-4d08-9ee9-923b94c43063_1672x941.png" width="1456" height="819" alt="" fetchpriority="high" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p><em><span>We’d like to thank </span><a href="https://www.dgmatrix.com/">DG Matrix</a><span>, </span><a href="https://www.novospower.com/">Novos Power</a><span>, and </span><a href="https://aranind.com/">Aran Industries </a><span>for their contributions and insights during the preparation of this deep dive.</span></em></p><h2><strong>Introduction: Welcome to the Power Chain Roller Coaster</strong><div><div><div id="§introduction-welcome-to-the-power-chain-roller-coaster"></div></div></div></h2><p>Across every major industry conference in the first half of 2026, our research team kept walking past the same scene: a booth ten or fifteen people deep, leaning in to catch every word from another datacenter equipment messiah preaching the gospel of 800VDC. The pitch was the same every time. 800VDC is about to change the electrical infrastructure of the datacenter.</p><p>Every architectural shift looked excessive at first. Operators spent decades keeping water and leaks out of the data hall, then GPU thermal density made running coolant right up against the precious silicon unavoidable. Each shift happened anyway, because physics and the economics of compute do not negotiate. 800VDC is next, and the logic is the same. Tokens per watt are what matters.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!xgBF!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fafb0968c-ec14-46c2-ad51-3b9165c49b52_1363x807.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/afb0968c-ec14-46c2-ad51-3b9165c49b52_1363x807.png" width="1363" height="807" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p></p><p>Source: Nvidia, InferenceX</p><p>As GPU clusters become increasingly dense, with Kyber Ultra approaching 660kW per rack, the physics start to break down. Resistive losses scale with current squared, and at these power levels copper mass and thermal envelope exceed what fits inside a rack. Moving to 800VDC eliminates conversion stages, reduces resistive losses, and cuts facility-level power consumption by ~5%. At 1GW of IT load, that is over 50MW of continuous savings, tens of millions in annual electricity costs, or new compute capacity unlocked. For all the inference-king proponents out there, 800VDC is a transition forced by physics and motivated by system economics.</p><p><span>We have been tracking this transition through our </span><a href="https://inferencex.semianalysis.com/">InferenceX</a><span> and </span><a href="https://semianalysis.com/industrials-model/">Industrials Models</a><span>, which provide a bottom-up view of where efficiency gains materialize and which equipment categories absorb the disruption. The </span><a href="https://semianalysis.com/industrials-model/">Industrials Model</a><span> includes a dedicated 800VDC module, building up from individual accelerator architectures to a top-down view of 800VDC penetration, MW adoption, and market sizing for equipment like the power sidecar and Solid-State Transformers (SSTs).</span></p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!glMB!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F63ebd75b-d4b1-40d4-8f0a-69cb97a6c04c_1890x1377.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/63ebd75b-d4b1-40d4-8f0a-69cb97a6c04c_1890x1377.png" width="1456" height="1061" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p><a href="https://semianalysis.com/industrials-model/">Source: SemiAnalysis Industrials Model</a></p><p>This deep dive traces the transition phase by phase: from the sidecar retrofit, through faciliy-level DC distribution, to the SST endgame. For each phase, we analyze the BoM and map the changes in equipment content/MW, what survives, what gets redesigned, and what gets eliminated.</p><p><span>The 800VDC revolution is set to dramatically change the revenue trajectory of certain suppliers. We’ve been tracking winners and losers for over a year in </span><a href="https://semianalysis.com/industrials-model/">Industrials Model, which estimates the BoM for 20+ different datacenter designs broken down into 70+ equipment types and lays out the impact for 500+ suppliers</a><span>. It is built on our industry-leading </span><a href="https://semianalysis.com/datacenter-industry-model/">Datacenter Model</a><span> which forecasts quarter-by-quarter MWs for 6000+ datacenters and anticipates design changes.</span></p><p>This has enabled us to successfully call out both winners, and companies inaccurately pictured as losers by the market, before anyone else. If you are wondering whether UPS systems have a place in upcoming 800VDC distribution, what is the market opportunity for SSTs, or which suppliers are leading this transition, stick with us.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!b5qE!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fcc242d80-4fda-4460-ae14-822da54d6dd3_1890x1267.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/cc242d80-4fda-4460-ae14-822da54d6dd3_1890x1267.png" width="1456" height="976" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p><a href="https://semianalysis.com/industrials-model/">Source: SemiAnalysis Industrials Model</a></p><p><em><strong>Part 1 of this 800VDC Revolution series covers datacenter layout and equipment implications. Part 2 will focus on power electronics and the semiconductor revolution underneath it.</strong></em></p><h2><strong>Understanding The Basics: What is 800VDC and Why It’s Inevitable</strong><div><div><div id="§understanding-the-basics-what-is-800vdc-and-why-its-inevitable"></div></div></div></h2><p>At its simplest, 800VDC in this context means distributing power at ~800 volts direct current through the data hall or row and into the rack, then stepping it down near the compute. The number 800 is not arbitrary, but a voltage high enough to materially reduce current (and therefore copper loss and thermal burden) while remaining within the broad regulatory and product-safety classification of “low-voltage DC” in many jurisdictions. For context, EU rules around the Low Voltage Directive scope reference DC equipment ratings up to 1,500 V DC (and AC up to 1,000 V).</p><p>Current datacenter electrical architectures generally rely on AC distribution at the facility level. Datacenters today use three-phase AC at 415V or 480V, and the topology relies on conventional UPS architectures before distributing 48-54V DC within the rack.</p><p>This works at today’s rack power levels, but starts to fail as rack densities in the next two years approach ~600 kW+, for several reasons:</p><ul><li><p><strong>Copper becomes unmanageable at 48–54 V.</strong><span> A 1 MW rack at 48–54 VDC needs ~200 kg of copper busbars. At 1 GW scale, that’s hundreds of tons of copper — brutal on cost, weight, installation complexity, and routing space.</span></p></li></ul><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!jBHJ!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F888d7c8f-07ee-4e2e-a3fd-5d3cd58e0bbc_756x416.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/888d7c8f-07ee-4e2e-a3fd-5d3cd58e0bbc_756x416.png" width="756" height="416" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: Microsoft</p><ul><li><p><strong>Power shelves crowd out compute.</strong><span> Today’s NVL72 racks already use up to 8 power shelves. At Kyber-class rack power, a 48–54V approach would require ~64U-equivalent of power hardware, effectiviely an entire rack, leaving no volume for compute.</span></p></li><li><p><strong>Current becomes the real limiter.</strong><span> Delivering 600 kW at 48–54 V implies ~12,500A. At 800 V, that drops to ~750 A (~16.7× less), enabling dramatically smaller conductors/busbars and far lower thermal stress. If conductor resistance were held constant, I²R losses fall ~278×, so in practice you shrink copper and “buy” size/weight reductions.</span></p></li><li><p><strong>Conversion losses compound and hurt reliability. </strong><span>Stacked AC-to-DC and DC-to-DC stages reduce end-to-end efficiency, increase heat, and introduce failure points, raising cooling loads, downtime risk, and maintenance costs.</span></p></li></ul><p><span>At the end of the day, 800VDC is the physics enabler for 2,300W TDP chips and 600kW racks, and those 600kW racks are the direct consequence of the push for density, because density is what drives cost per token down. Cost per token is dictated by the size of the scale-up world you can build at full NVLink bandwidth: bigger domains mean wider Expert Parallelism (EP) / Tensor Parallelism (TP), MoE routing on NVLink rather than scale-out, and less serialization across decode. As we laid out in our </span><a href="https://newsletter.semianalysis.com/p/vera-rubin-extreme-co-design-an-evolution">Vera Rubin Deep Dive</a><span> and </span><a href="https://newsletter.semianalysis.com/p/nvidia-the-inference-kingdom-expands">GTC 2026</a><span> pieces, Nvidia’s design rule is to pack compute tightly enough that copper reaches everything in the rack. Reiner Pope made this point cleanly on our friend Dwarkesh’s podcast a few weeks ago, indicating that a single rack bounds the size of the expert layer you can build, because the moment an all-to-all crosses a rack boundary, it falls onto a scale-out fabric that is roughly eight times slower than NVLink.</span></p><p>Bigger scale-up worlds mean denser racks, denser racks mean 600kW envelopes, and 800VDC is what makes those envelopes possible.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!Zdju!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fe57debbb-8027-4f5a-8825-9812ecaf7d98_454x196.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/e57debbb-8027-4f5a-8825-9812ecaf7d98_454x196.png" width="454" height="196" alt="" loading="lazy"></picture><div></div></div></a></figure></div><p><a href="https://semianalysis.com/ai-networking-model/">Source: SemiAnalysis AI Networking Model</a></p><h2><strong>The Four Chapters of the HVDC Transition</strong><div><div><div id="§the-four-chapters-of-the-hvdc-transition"></div></div></div></h2><p>The move to 800VDC is a complex metamorphosis that rewrites the entire electrical architecture, introduces new safety standards, requires new regulatory frameworks, and, most importantly, forces operators to make very different strategic choices about when to walk away from their legacy AC distribution.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!jFxb!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fba1a5d07-d348-4dbc-acdb-bb2ef8c27688_1386x773.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/ba1a5d07-d348-4dbc-acdb-bb2ef8c27688_1386x773.jpeg" width="1386" height="773" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: SemiAnalysis</p><p>We frame the 800VDC transition as progressing through four distinct phases. Phases 1 and 2, starting in late 2026 / early 2027, retrofit the existing AC distribution into 800VDC at the rack level via the power rack. Phase 1 is the early-mover stage, driven by hyperscalers willing to pay up for future-proofing and efficiency gains. Phase 2 kicks in once 800VDC-native systems begin shipping at volume. Phase 3 rewrites the electrical architecture itself, taking 800VDC distribution facility-wide. Phase 4 is the end state, built around new pieces of equipment that promise to render much of today’s electrical stack obsolete.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!tcxZ!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F2b3214ee-66d2-4c17-87c7-1ae1b2ebd33a_783x581.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/2b3214ee-66d2-4c17-87c7-1ae1b2ebd33a_783x581.png" width="783" height="581" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p><a href="https://semianalysis.com/industrials-model/">Source: SemiAnalysis Industrials Model</a></p><p>The result is a progressive adoption curve for 800VDC. We expect total incremental capacity powered by 800VDC to reach ~39GW by 2030. Through Phases 1 and 2, all addressable capacity is served by sidecars, since the underlying facility is still AC-distributed and the conversion happens at the power rack. The mix inflects in 2029 as facility-level HVDC distribution becomes viable and the first 800VDC-native sites come online, shifting the conversion stage upstream from the rack to the SST or MV rectifier. </p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!1nEP!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F06965a33-fc34-4e70-9ca4-ec5107ff8c84_1890x1377.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/06965a33-fc34-4e70-9ca4-ec5107ff8c84_1890x1377.png" width="1456" height="1061" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p><a href="https://semianalysis.com/industrials-model/">Source: SemiAnalysis Industrials Model</a></p><p><span>Before diving into how the datacenter layout changes, we encourage readers to revisit </span><a href="https://newsletter.semianalysis.com/p/datacenter-anatomy-part-1-electrical">Part 1 of our datacenter anatomy series</a><span>, which explains many of the core concepts behind datacenter electrical equipment.</span></p><h3><strong>Phase 1 (2026/2027): The White Space Retrofit</strong><div><div><div id="§phase-1-20262027-the-white-space-retrofit"></div></div></div></h3><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!-slb!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F9428195a-e4da-4064-9dce-82254fc383ba_1386x520.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/9428195a-e4da-4064-9dce-82254fc383ba_1386x520.png" width="1386" height="520" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p><a href="https://semianalysis.com/industrials-model/">Source: SemiAnalysis Industrials Model</a></p><p>The HVDC journey begins primarily with two operators, Google and Meta. Both have been pushing their 800VDC architectures through the OCP working groups for over 18 months, most visibly with the Mt. Diablo reference design, first announced in October 2024 and published as an open specification in May 2025. Neither is being forced into the transition, but they are doing it to take a leading position in the upcoming shift and because they want to squeeze every megawatt and every point of efficiency out of their existing power chain before the rest of the market is forced to catch up.</p><p>This matters because 800VDC is not yet a hard requirement. The chip generations ramping in late 2026 and 2027, like Vera Rubin NVL72, top out at rack densities of 180-220kW. Three-phase AC can still deliver that without hitting the physical limits of conductor sizing or distribution losses. Phase 1 is therefore voluntary future-proofing, not a forced response to a hardware constraint.</p><p>This initial phase kicks off the “White Space Retrofit” era. New HVDC hardware, primarily a row-level cabinet called the HVDC power rack, layers on top of existing white space infrastructure rather than replacing it. The datacenter’s electrical backbone stays intact. Same transformers, same UPS, same switchgear, same ATS.</p><h4><strong>Power Flow Overview with HVDC Power Rack</strong><div><div><div id="§power-flow-overview-with-hvdc-power-rack"></div></div></div></h4><p><span>At the facility level, Medium-voltage AC enters the grey space and is stepped down via transformer to 415V or 480V three-phase AC. That feeds into a UPS, which performs double conversion (AC-DC-AC), then outputs 415V AC. AC is then distributed through the data hall via busway. So far, this is the traditional power flow </span><a href="https://newsletter.semianalysis.com/p/datacenter-anatomy-part-1-electrical">we have extensively covered in previous articles.</a></p><p>The change occurs when we get closer to the IT racks. Instead of feeding 415V directly into in-rack power supply units, the AC feed now terminates at a standalone 42U cabinet named the HVDC power rack deployed at the row level.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!cziM!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fb13f6b9c-67c4-472c-b235-268f356b708d_746x505.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/b13f6b9c-67c4-472c-b235-268f356b708d_746x505.png" width="746" height="505" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: SemiAnalysis</p><p>The rack receives AC from the overhead busway and outputs 800VDC through cable to adjacent IT racks. Inside, it performs three jobs: rectification of 415V AC to 800VDC, BBU modules for ride-through during outages, and optionally, capacitor shelves for transient buffering during GPU load spikes.</p><h4><strong>In a Nutshell: The Power Rack</strong><div><div><div id="§in-a-nutshell-the-power-rack"></div></div></div></h4><p><span>It is worth looking in more detail into the building block that underpins Phases 1 and 2 of the 800VDC transition: the disaggregated power rack. This is a dedicated rack that consolidates AC-to-DC rectification, energy storage (BBU and/or capacitor bank), and power management into a single unit, freeing the compute rack to be entirely dedicated to GPUs, networking, and cooling. Microsoft’s Mt Diablo project originated the concept</span><a href="https://www.opencompute.org/documents/ocp-specification-diablo-400-v0p5p2-2025-05-30-pdf">; the OCP Diablo 400 specification</a><span>, co-authored by Google, Meta, and Microsoft, standardizes it.</span></p><p><strong>Key components that are commonly found in a sidecar power rack:</strong></p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!Rwv1!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6be0c5cc-7516-4959-a99d-6e86bba0340a_753x370.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/6be0c5cc-7516-4959-a99d-6e86bba0340a_753x370.png" width="753" height="370" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: Rittal</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!of_7!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F187fa976-8d37-4386-beff-0b2fd1d02e6f_2944x1757.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/187fa976-8d37-4386-beff-0b2fd1d02e6f_2944x1757.png" width="1456" height="869" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: SemiAnalysis</p><p><span>But the sidecar concept did not emerge fully formed. It evolved through several OCP rack and power specification versions. The earlier iterations (ORv2 at 12V, ORv3 at 48V, and the HPR V1/V2 variants that pushed single-rack 48V designs up to ~190 kW with liquid-cooled busbars and upgraded 72 kW power shelves) are covered in </span><a href="https://newsletter.semianalysis.com/p/datacenter-anatomy-part-1-electrical">our Datacenter Anatomy series</a><span>. Here we focus on the versions directly relevant to 800VDC: the disaggregated sidecar designs where the voltage transition occurs.</span></p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!J4tE!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc2c026fa-22b4-4d72-a550-cbbba77f7f4d_1386x1383.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/c2c026fa-22b4-4d72-a550-cbbba77f7f4d_1386x1383.png" width="1386" height="1383" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: OCP</p><h4><strong>ORv3 HPR V3: The Disaggregation Threshold (50V Sidecar, up to 300 kW)</strong><div><div><div id="§orv3-hpr-v3-the-disaggregation-threshold-50v-sidecar-up-to-300-kw"></div></div></div></h4><p>HPR V3 is really where power and compute separate into distinct racks, the genesis of the “sidecar” concept. PSU and BBU shelves move into a dedicated 50VDC side power rack connected to the IT rack through horizontal busbars at the top and bottom of both. Both remain ORv3 HPR standard form factor. Power capacity tops out at 300 kW, limited by the horizontal crosslinks and the air-cooled vertical busbar inside the power rack.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!zQs3!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Faf3f744a-495f-41a7-9407-01c8fbb6d814_2079x1186.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/af3f744a-495f-41a7-9407-01c8fbb6d814_2079x1186.jpeg" width="1456" height="831" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: OCP</p><p>The insight is putting power conversion hardware in a rack optimized for power, with appropriate cooling, safety, and serviceability, rather than cramming it into a rack optimized for compute. The V3 power rack can be serviced independently, shrinking the blast radius of power-side failures. But V3 still distributes at 50VDC, which means busbar currents remain high (6,000A at 300 kW) and the crosslinks become the bottleneck.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!QYag!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1c9fbf5b-dec2-4c3a-8a59-246c47722fcf_1386x865.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/1c9fbf5b-dec2-4c3a-8a59-246c47722fcf_1386x865.png" width="1386" height="865" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: SemiAnalysis</p><p>This persists today. Even the VR NVL72 rack, when fed by an HVDC power rack at 800VDC (Nvidia spec) or ±400VDC (OCP spec), still distributes internally over a 50V busbar. A DC-DC power shelf inside the rack steps the high-voltage DC down to 50VDC before it reaches the compute trays. At the far end, VRMs on the GPU board convert from 50V to sub-1V.</p><p><span>We have more detailed power and architecture details in our </span><a href="https://semianalysis.com/vr-nvl72-model/">VR NVL72 Component BoM and Power Budget Model</a><span>.</span></p><h4><strong>ORv3 HPR V4: HVDC Sidecar at +/-400VDC (up to 800 kW)</strong><div><div><div id="§orv3-hpr-v4-hvdc-sidecar-at-400vdc-up-to-800-kw"></div></div></div></h4><p>HPR V4 is the version that bridges the OCP HPR lineage into the HVDC era. It makes two critical changes: the voltage steps up from 50VDC to +/-400VDC (800V total), and the busbar-based crosslink is replaced with discrete power cables.</p><ul><li><p><strong>Architecture</strong><span>: PSU and BBU shelves move into a +/-400VDC side power rack, which also houses AC input and DC output PDUs</span></p></li><li><p><strong>Power delivery</strong><span>: The power rack connects to the IT rack through 16x 50 kW HVDC cables (replacing the horizontal busbars of V3), each carrying +/-400VDC</span></p></li><li><p><strong>Power capacity</strong><span>: Up to 800 kW maximum. If capacitor-based energy storage (CBUs) occupies half the BBU slots, effective capacity drops to ~400 kW</span></p></li><li><p><strong>AC input</strong><span>: 200A single conductor wire from tap boxes</span></p></li><li><p><strong>Form factor</strong><span>: Same ORv3 HPR rack dimensions as V3</span></p></li><li><p><strong>Why cables instead of busbars</strong><span>: At the power levels V4 targets (400-800 kW), the horizontal busbar crosslinks from V3 become current-limited. Replacing them with discrete cables allows each cable to be independently routed, fused, and managed, and eliminates the single-point busbar as a thermal and mechanical constraint</span></p></li></ul><p>V4 effectively represents the “pre-Diablo” state of HVDC sidecar design, developed primarily by Meta’s rack and power team. It proved the concept of disaggregated HVDC power delivery but was not yet a multi-vendor, multi-hyperscaler specification.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!H_K7!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F0b644aa9-b60e-41f9-9612-e756f8651db0_529x508.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/0b644aa9-b60e-41f9-9612-e756f8651db0_529x508.png" width="529" height="508" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: Meta</p><h4><strong>The Diablo 400 Specification: Standardizing the HVDC Sidecar</strong><div><div><div id="§the-diablo-400-specification-standardizing-the-hvdc-sidecar"></div></div></div></h4><p><span>The Diablo 400 specification (named after Mt Diablo, Microsoft’s original internal project name) formalizes and standardizes the HVDC sidecar concept that HPR V4 pioneered. Co-authored by Google, Meta, and Microsoft, Diablo 400 was released as a </span><a href="https://www.opencompute.org/documents/ocp-specification-diablo-400-v0p5p2-2025-05-30-pdf">draft specification (v0.5.2) in May 2025</a><span>, with a subsequent </span><a href="https://www.opencompute.org/documents/ocp-specification-diablo-400-v0-7-0-final-pdf">v0.7.0 revision</a><span> following industry feedback.</span></p><p><strong>What Diablo 400 standardizes that HPR V4 did not:</strong></p><ul><li><p><strong>Multi-vendor interoperability</strong><span>: Standardized electrical and mechanical interfaces so that PSU shelves from Delta, power management from Advanced Energy, busbars from TE Connectivity, and BBUs from multiple suppliers can all work together in a single rack</span></p></li><li><p><strong>Dual voltage support</strong><span>: The base specification defines +/-400VDC bipolar as the standard configuration (3-wire: +400V, -400V, and Common/Midpoint/Return at the rectifier shelf output), with 800VDC monopolar as an explicit design option (2-wire: 800VDC and Return, safety-isolated from PE ground)</span></p></li><li><p><strong>Power range</strong><span>: 100 kW to 1 MW per IT rack</span></p></li><li><p><strong>PSU design</strong><span>: 3-phase AC input, +/-400VDC output. PSU modules are front-of-rack accessible, hot-swappable, and hot-pluggable, with droop and active current sharing between PSUs and power shelves</span></p></li><li><p><strong>Cable spec</strong><span>: Voltage drop budget of 0.1% at 5m cable length for output cables between power rack and IT rack</span></p></li><li><p><strong>Holdup time</strong><span>: Minimum 20 ms without energy storage at 100% loading; distributed holdup acceptable between the AC/DC PSU in the Diablo 400 rack and downstream DC/DC converters located outside the rack</span></p></li><li><p><strong>Mechanical</strong><span>: Sliding shelves for push-in/pull-out of large building blocks (e.g., 4OU BBU), blind-mate connectors with static rail/sliding rails for PSU/BBU/CBU hot-swap</span></p></li><li><p><strong>Seven standardization areas</strong><span>: Connectivity, power rack form factor, AC-DC PSU topology, DC-DC modules, redundancy architecture (single/dual feed, N+x), safety standards for HVDC and liquid-cooled systems, and data/power management backplane</span></p></li></ul><p>The choice of 400VDC as the nominal voltage was deliberate. As Google’s engineers stated at OCP EMEA 2025: “selecting 400 VDC as the nominal voltage allows us to leverage the supply chain established by electric vehicles, for greater economies of scale, more efficient manufacturing, and improved quality and scale.” In the bipolar configuration, each individual rail sits only 400V from the grounded midpoint, keeping the system within the voltage range where mature EV-grade power electronics (650V GaN FETs, 400V-class capacitors, connectors, and fuses) can be used directly.</p><h4><strong>No One-Size-Fits-All</strong><div><div><div id="§no-one-size-fits-all"></div></div></div></h4><p>There is no one-size-fits-all 800VDC power rack. Yes, Diablo 400 provides a shared base specs, but the reality on the ground is fragmented. Nvidia sits entirely outside it and is developing a monopolar 800V reference design at 660kW, with air-cooled samples and production in mid-2026, and a liquid-cooled VR Ultra variant sampling in late-2026.</p><p>Even within Diablo 400, the three co-authors diverge meaningfully. Meta runs 600-800kW with 50kW HVDC output cables and 8x 200A AC input whips. Google push to 900Kw by reallocating rack space from BBU and supercap slots to PSUs, run 100kW output cables, and need 12 AC whips at the 1.1MW roofline. Amazon’s design lands at 800kW on ±400V. Microsoft co-authored the spec but we believe they are making slower progress.</p><p>Besides, an alternative sidecar topology uses an LV-input SST in place of the conventional rectifier-plus-PSU stack, like DG Matrix’s Interport Cell Series.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!UY3s!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec9a3b5c-9d6c-49a5-8536-e4443d2ba29c_2079x1163.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/ec9a3b5c-9d6c-49a5-8536-e4443d2ba29c_2079x1163.png" width="1456" height="814" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: DG Matrix</p><h4><strong>The cost of the power rack</strong><div><div><div id="§the-cost-of-the-power-rack"></div></div></div></h4><p>The HVDC power rack is the headline new-equipment cost in the early retrofit phases. We estimate the ASP for the Power Rack to reach $400-500k per unit, roughly 10x the ~$40k ASP of standard AC power-rack equipment. On a deployed-MW basis, that lands near $500k/MW.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!2wzH!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F4827b631-2344-4950-ac59-ddb351fddc57_1890x1215.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/4827b631-2344-4950-ac59-ddb351fddc57_1890x1215.png" width="1456" height="936" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p><a href="https://semianalysis.com/industrials-model/">Source: SemiAnalysis Industrials Model</a></p><h4><strong>The Sidecar Market Opportunity and TAM sizing</strong><div><div><div id="§the-sidecar-market-opportunity-and-tam-sizing"></div></div></div></h4><p><a href="https://semianalysis.com/industrials-model/">In our SemiAnalysis Industrials Model</a><span>, we size the 800VDC equipment TAM, specifically for the sidecar (power rack) and Solid State Transformer (SST), by applying this phase-by-phase adoption timelines to incremental datacenter capacity build and doing a chip-by-chip SKU calculation.</span></p><p>We expect sidecar TAM to peak at ~$11B in 2028 before declining as facility-level 800VDC takes share in Phase 3. We assume a power rack content of $0.5M/MW.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!J-8p!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F780dbef4-3c5d-46ef-a6b8-0ea6df09d65b_1681x1268.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/780dbef4-3c5d-46ef-a6b8-0ea6df09d65b_1681x1268.png" width="1456" height="1098" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p><a href="https://semianalysis.com/industrials-model/">Source: SemiAnalysis Industrials Model</a></p><h4><strong>Phase 1 Summary</strong><div><div><div id="§phase-1-summary"></div></div></div></h4><p>The white-space retrofit represents a clear cost uplift in electrical content/MW versus current architectures, because Phase 1 essentially deletes nothing. We estimate the delta at roughly +$400-500k/MW, with the HVDC power rack accounting for the large majority.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!QjL3!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F7bfbb2a8-ebbc-4484-823b-2854ef77494b_1386x966.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/7bfbb2a8-ebbc-4484-823b-2854ef77494b_1386x966.png" width="1386" height="966" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p><a href="https://semianalysis.com/industrials-model/">Source: SemiAnalysis Industrials Model</a></p><h3><strong>Phase 2 (2027/2028): The Turning Point Comes with 800VDC-Native Compute</strong><div><div><div id="§phase-2-20272028-the-turning-point-comes-with-800vdc-native-compute"></div></div></div></h3><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!CJQE!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F43db1495-028a-4d04-b48b-0463c4250d43_1386x520.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/43db1495-028a-4d04-b48b-0463c4250d43_1386x520.png" width="1386" height="520" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p><a href="https://semianalysis.com/industrials-model/">Source: SemiAnalysis Industrials Model</a></p><p>Phase 1 was the start of the retrofit era. The real inflection point comes with the arrival of 800VDC-native systems. At that point, 800VDC stops being a future-proofing pilot and becomes a mandatory transition forced by physics and rack density. Operators electrifying the Kyber Rack have no AC fallback at the rack inlet, and we expect 800VDC penetration to spike sharply in this window. Because 800VDC-native silicon will land before facility-level 800VDC distribution is ready, the retrofit phase persists.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!0GfO!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F16cce021-8310-4ce7-baf5-ccaf9c299d3b_1102x956.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/16cce021-8310-4ce7-baf5-ccaf9c299d3b_1102x956.png" width="1102" height="956" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: SemiAnalysis</p><p>Architecturally, Phase 2 looks very similar to Phase 1. Both retrofit the white space with the HVDC power rack, both leave the grey space intact, and both rectify AC to DC in the row-level power rack. The key difference is where the voltage steps down to chip-usable levels. In Phase 1 (Oberon rack), a power shelf inside the IT rack converts 800VDC to ~50VDC before it reaches the compute trays. In Phase 2 (Kyber rack), the 800VDC bus runs directly to the compute blade, and an on-blade power module handles the final step-down to 50V.</p><p>Earlier Kyber designs shown at OCP depicted a DC-DC PSU sidecar adjacent to the compute rack, but we now believe this approach is unlikely to be adopted at scale. A standalone sidecar consumes more aggregate floor and rack space than integrating the conversion stage into the blade itself, and the power module form factor has proven feasible within the compute tray’s volume constraints.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!av5u!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F7e19955d-8e2b-4f82-87d6-3c0c578f5961_736x416.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/7e19955d-8e2b-4f82-87d6-3c0c578f5961_736x416.png" width="736" height="416" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: Delta</p><p>Because most servers and trays still take roughly ~50V input, both architectures retain a high-power 800V-to-~50V DC-DC conversion stage. The difference is where that conversion happens.</p><p>Some discussions have explored delivering 800VDC directly into the compute tray and stepping it down to an intermediate bus voltage (IBV) before further conversion to point-of-load rails. While Kyber’s on-blade power module does accept 800V input, it converts to the established ~50V bus level rather than an IBV scheme. A full 800V-to-IBV-to-PoL architecture within the tray remains extremely challenging given the limited space and safety constraints involved.</p><h4><strong>What Happens With UPS and Battery Storage</strong><div><div><div id="§what-happens-with-ups-and-battery-storage"></div></div></div></h4><p>Traditional central UPS systems are probably the most contested piece of infrastructure in the 800VDC transition. In the 800VDC architecture, we expect centralized Low Voltage UPS systems to progressively lose their role and eventually become obsolete. In the retrofit era, the power rack sits directly on the 800VDC bus and houses BBU modules and supercapacitors, which we cover shortly. Both are natively DC-coupled. BBUs bridge seconds-to-minutes during outages and supercapacitors absorb millisecond-scale GPU load transients. Together, they replace the centralized short-term battery storage and UPS ride-through function without the 2-3% conversion loss of an AC-DC-AC UPS pair.</p><p><span>As we covered in our </span><a href="https://newsletter.semianalysis.com/p/datacenter-anatomy-part-1-electrical">electricals deep dive note</a><span>, Google and Meta already took this aggressive approach years ago, bypassing the central monolithic UPS with “distributed UPS” architectures. In their architecture, AC power is distributed directly to the rack, the in-rack PSU handles AC-DC conversion, and rack-level Li-Ion Battery Backup Units (BBUs) provide the short-duration bridge power. This removes the central UPS’s AC-DC-AC conversion pair and improves efficiency, while also cutting in half the total battery capacity needed for the datacenter, since there is no longer a need for both an A-side and a B-side UPS.</span></p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!i_Xl!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F478dd6fe-aa09-4cc9-b956-bc4ad2c256fe_1162x858.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/478dd6fe-aa09-4cc9-b956-bc4ad2c256fe_1162x858.jpeg" width="1162" height="858" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: SemiAnalysis</p><p>That said, managing distributed UPS or battery backup is more operationally challenging than running a traditional central UPS. We expect operators other than vertically integrated hyperscalers like Google and Meta to keep the Low Voltage UPS in place for redundancy and load fluctuation management, at least in the medium term.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!J_x_!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F136f5799-ef84-44c5-98cc-05f58a3cc3de_1386x907.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/136f5799-ef84-44c5-98cc-05f58a3cc3de_1386x907.png" width="1386" height="907" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: SemiAnalysis</p><p>This is especially true for colocation providers, which prioritize flexibility and need to support mixed workloads: CPU racks, storage arrays, networking equipment, and older GPU racks that still run on AC. Keeping the grey-space AC infrastructure intact lets these operators deploy 800VDC for their densest AI racks while running standard AC distribution for everything else.</p><p><span>We expect different operators to adopt different architectural approaches to backup, and new alternatives are emerging. Medium Voltage UPS, operating at 4.16-34.5 kV directly at the grid connection point, is functionally similar to the rack-level Battery Rack but centralized at the grid interface rather than distributed across the data hall. ABB’s HiPerGuard runs at 98% efficiency and is already deployed at Applied Digital’s 400MW North Dakota AI campus. ON.energy was awarded few weeks ago a US patent that protects their MV double-conversion UPS architecture. The second alternative is facility-level BESS, which as we covered </span><a href="https://newsletter.semianalysis.com/p/ai-training-load-fluctuations-at-gigawatt-scale-risk-of-power-grid-blackout">in our deep dive</a><span> operates at megawatt-to-hundreds-of-megawatts scale, provides 1-4 hour duration backup, and increasingly replaces or shrinks the diesel generator.</span></p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!PuWp!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6fffb5d1-f88b-4f32-b529-370fe3077a0d_814x886.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/6fffb5d1-f88b-4f32-b529-370fe3077a0d_814x886.png" width="814" height="886" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: United States Patent and Trademark Office</p><h3><strong>Phase 3 (late 2028/2029): Redesigning the Electrical Architecture With a Centralized Rectifier</strong><div><div><div id="§phase-3-late-20282029-redesigning-the-electrical-architecture-with-a-centralized-rectifier"></div></div></div></h3><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!UUBz!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F60b224eb-a095-46df-ac6b-36f6d93cebcc_1386x520.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/60b224eb-a095-46df-ac6b-36f6d93cebcc_1386x520.png" width="1386" height="520" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p><a href="https://semianalysis.com/industrials-model/">Source: SemiAnalysis Industrials Model</a></p><p>In Phases 1 and 2, the AC-DC conversion happens close to the rack, inside the row-level HVDC power rack. Phase 3 changes the datacenter layout itself, and 800VDC becomes the building’s electrical core. This is the true inflection point, where things start to become interesting. Let’s unpack what happens in each area of the datacenter.</p><h4><strong>What Happens in the Grey Space: Power Distribution Goes DC</strong><div><div><div id="§what-happens-in-the-grey-space-power-distribution-goes-dc"></div></div></div></h4><p>In Phase 3 a dedicated upstream rectifier that sits in the grey space or outdoors converts 415V AC to 800VDC, distributing DC across the entire hall. These are mature units using silicon IGBTs or thyristors rated at 1200-1700V.</p><p>The grey space splits in two. MV transformers connecting the datacenter to the grid are unchanged. MV switchgear stays because the utility feed is still AC, and the upstream MV infrastructure (11-34 kV) is expected to grow more complex as facilities scale to gigawatt clusters. LV transformers remain, stepping MV down to 415V AC for the upstream rectifier. The 480V AC switchgear between LV transformers and PDUs has no role once 800VDC flows through the busway, and AC floor PDUs are eliminated along with it, since the DC busway feeds the battery rack directly with no AC distribution PDU in between. In summary, everything above the AC-DC conversion point stays, while everything below it, designed for AC distribution, goes.</p><h4><strong>Understanding DC Distribution: Switchboards, Busway, and Protection</strong><div><div><div id="§understanding-dc-distribution-switchboards-busway-and-protection"></div></div></div></h4><p>In Phase 3, the AC switchboard’s function of splitting one feed into multiple protected outputs has to land somewhere. Three product categories are positioned to absorb it: (i) MW-scale rectifiers built with multiple outputs and integrated SSCB protection per output, turning the rectifier into its own distribution device; (ii) DC busway with breaker-equipped tap-off boxes that hold protection in the distribution medium, once DC-rated tap-offs with adequate arc interruption mature; and (iii) prefabricated grey-space pods that bundle rectifier, switchboard, and busway into a factory-built skid, particularly for hyperscaler procurement.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!OSbD!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc35cd9ca-fc1d-414b-969c-0f3cf1019c76_985x1223.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/c35cd9ca-fc1d-414b-969c-0f3cf1019c76_985x1223.jpeg" width="985" height="1223" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: SemiAnalysis</p><p>Major AC switchboard incumbents (Schneider Electric, ABB, Eaton, Vertiv) have not named discrete 800VDC switchboard products. ABB’s October 2025 Nvidia partnership covers distribution inside its “modular power block” rather than as a standalone switchboard. EPEC Solutions sells a publicly marketed 800VDC LV switchboard with high-interrupting-capacity DC breakers. We expect the discrete switchboard to retain a niche in retrofits with existing single-output rectifiers, and where operators want vendor-neutrality across the rectifier and protection layers.</p><p>Once the power is rectified, a DC busway replaces AC busway for hall-level 800VDC distribution. In traditional AC datacenters, busway systems have modular plug-in connections called tap-offs that branch power to individual racks or rows, similar to outlets on a power strip. You can add or remove these while the busway is energized. A feeder-only busway, by contrast, has no intermediate openings or tap-offs. Power enters at one end and exits at the other end or at predefined termination points.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!ktH_!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F2fb08c19-b4b8-4824-a168-0633a067f566_1386x629.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/2fb08c19-b4b8-4824-a168-0633a067f566_1386x629.jpeg" width="1386" height="629" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: SemiAnalysis</p><p>We expect early 800VDC deployments to use feeder-only busway because, essentially, tap-offs become more complex. At 800VDC, interrupting current under load creates a sustained arc (a plasma discharge producing extreme heat) that does not self-extinguish because DC has no zero-crossing point, while AC arcs naturally extinguish 100-120 times per second as the waveform crosses zero. Besides, DC-rated tap-off units with adequate arc interruption are physically larger, making them impractical today. Delta and ABB have publicly disclosed 800VDC busway programs, and we expect other major busway vendors like Legrand and EAE to follow in 2026.</p><p>To address these challenges, multiple proven protection paradigms exist at this voltage class from adjacent industries. The likely implementation combines multiple approaches, one being new generations of circuit breakers. More specifically, following the same solid-state trend already underway with Solid State Transformers, Solid State Circuit Breakers (SSCBs) are now being adopted. SSCBs use SiC or GaN to interrupt fault current in microseconds. Because semiconductor switches can simply stop conducting with no physical contact separation, there is no arc to extinguish in the first place.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!XxnJ!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F37d8190a-4fb4-4530-8b1c-aba5bfebb503_907x518.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/37d8190a-4fb4-4530-8b1c-aba5bfebb503_907x518.png" width="907" height="518" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: VIOX</p><p>The new-generation circuit breakers are already commercialized today. ABB has the Emax 2 (1500V DC) used in solar, energy storage or marine, as well as the SACE Infinitus (solid-state, 1000V/2500A, datacenter adaptation with Nvidia announced October 2025). LS Electric has the first UL-certified DC molded case circuit breaker at 1500V, listed for datacenter applications.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!mgEm!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc91e91c3-5245-4fbc-97f2-fda76ea549ea_907x372.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/c91e91c3-5245-4fbc-97f2-fda76ea549ea_907x372.png" width="907" height="372" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: ABB</p><p></p><h4><strong>Alternative Path Using LV Solid State Transformers</strong><div><div><div id="§alternative-path-using-lv-solid-state-transformers"></div></div></div></h4><p>An emerging alternative to the centralized AC/DC rectifier is using LV SSTs. It performs the same conversion, 415V AC to 800VDC in the grey space or outdoors, but in a more compact and programmable form factor. The LV-SST sidesteps the 3,300V-class SiC supply constraint that gates MV-input SSTs, making it the earlier-to-market SST variant.</p><h4><strong>What Happens in the White Space: From the Power Rack to the Battery Rack</strong><div><div><div id="§what-happens-in-the-white-space-from-the-power-rack-to-the-battery-rack"></div></div></div></h4><p>As you can imagine, in Phase 3 we no longer need the Power Rack doing the 800VDC conversion. Instead, we salute a new friend, the battery rack.</p><p>The battery rack shares most of the power rack’s components and functions. The main difference is that it no longer performs AC-DC rectification, because it receives 800VDC directly from the grey space. Three main components remain:</p><ul><li><p><strong>DC/DC distribution units:</strong><span> manage power distribution, switching, and monitoring across the 800VDC bus. They do not step-down voltage. The full 800VDC travels from the battery rack to the compute blade.</span></p></li><li><p><strong>BBU shelves:</strong><span> provide ride-through power during supply interruptions.</span></p></li><li><p><strong>Supercapacitors (optional):</strong><span> absorb microsecond-to-millisecond transients that batteries are too slow to catch. They sit between the DC bus and the BBU, handling fast voltage excursions.</span></p></li></ul><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!Enwp!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F34d6f68c-9b87-41df-a49a-d2c3d56c1f31_1386x771.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/34d6f68c-9b87-41df-a49a-d2c3d56c1f31_1386x771.jpeg" width="1386" height="771" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: SemiAnalysis</p><p>The battery rack sits generally at the same row level as the power rack it replaces, although some operators are deploying these in the adjacent grey space or in outdoor enclosures. The trade-off is simple: rectifiers go away, BBU and supercapacitor content goes up. We expect content per MW for the battery rack to reach around $200k/MW.</p><p><span>We covered supercapacitor chemistry and technical specifications in our deep dive on </span><a href="https://newsletter.semianalysis.com/p/ai-training-load-fluctuations-at-gigawatt-scale-risk-of-power-grid-blackout">AI training load fluctuations</a><span>. Part 2 of this 800VDC series will go deeper on supercapacitor economics, cell chemistry, the vendor landscape, and the practical tradeoffs of deploying them in production.</span></p><h4><strong>BBU modules scale up</strong><div><div><div id="§bbu-modules-scale-up"></div></div></div></h4><p>Current modules are rated at roughly 5.5kW. With Rubin Ultra and 800VDC architectures, individual module wattage rises to 8-12kW. Infineon’s BBU roadmap, announced in March 2025, uses modular 4kW Partial Power Converter cards that parallel to 12kW per unit at up to 99.5% peak efficiency.</p><p>Delta, at GTC 2026, went further at the shelf level: its new 110kW power shelves embed 80kW of BBU capacity each, totaling 480kW across a six-shelf rack. Higher rack power demands proportionally more backup energy per rack, and higher-wattage modules deliver that energy with fewer physical modules, preserving space in the power rack.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!rMjS!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1ce99f2b-349b-4d73-9e4f-f59ceebcf67d_817x466.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/1ce99f2b-349b-4d73-9e4f-f59ceebcf67d_817x466.png" width="817" height="466" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: Infineon</p><h4><strong>What Happens at the Facility Level</strong><div><div><div id="§what-happens-at-the-facility-level"></div></div></div></h4><p>After analyzing the complete transformation of the grey space and the white space, the facility level is the part that changes least.</p><p>Here, cooling stays on AC. Chillers, pumps, and fans still run on AC motors, requiring DC-to-AC inverters. Delta unveiled a 2.4MW In-Row CDU supporting 800VDC at GTC 2026, the first major cooling component engineered for native DC. But the full stack (chillers, compressors, pumps, building controls) remains AC-dependent, and no vendor sells an integrated DC-native cooling system.</p><p>Generator architecture is already loosening at some hyperscalers independently of 800VDC. Meta is likely bypassing generators at new sites entirely, and Microsoft’s new designs use partial generator coverage. 800VDC could accelerate that direction, as supercapacitors, BBUs, and BESS form a distributed backup hierarchy that absorbs the functions generators used to own.</p><h4><strong>Medium Voltage Rectifiers: Is There Room for Everyone?</strong><div><div><div id="§medium-voltage-rectifiers-is-there-room-for-everyone"></div></div></div></h4><p>One reasonable question to ask is why power is rectified at the LV level and not directly from MV? The answer comes from semiconductor ratings. Rectifying from 13.8kV or 34.5kV requires devices rated above 10kV, which barely exist in commercial form today. That said, the gap is closing, and Wolfspeed’s 10kV SiC MOSFET has been commercially available as bare die since March 2026.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!IzqD!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc2b90ca4-19f8-4122-bf76-bdedbd15a5fd_455x336.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/c2b90ca4-19f8-4122-bf76-bdedbd15a5fd_455x336.png" width="455" height="336" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: Wolfspeed</p><p>The development of SiC MOSFETs above 10kV opens the door to a second evolution of Phase 3, where even the LV equipment drops out of the main power bus. Continuing the trend, this collapses additional conversion steps and brings new efficiency gains.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!oUo0!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F326cfd75-b6d3-4761-a6f3-1aeb9cb39ced_907x420.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/326cfd75-b6d3-4761-a6f3-1aeb9cb39ced_907x420.png" width="907" height="420" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: Wolfspeed</p><p>The end state of our HVDC timeline will push even further. Even though conventional rectifiers with series-stacked silicon devices can handle MV rectification, an emerging technology promises to do it in a much more efficient, compact, and faster way. That technology is our protagonist for the next chapter of our journey: Solid State Transformers.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!m__p!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F00ab48a9-5be0-4259-b897-652157d87f20_605x317.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/00ab48a9-5be0-4259-b897-652157d87f20_605x317.png" width="605" height="317" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: Infineon</p><h3><strong>Phase 4 (&gt;2029): SSTs, the End-State</strong><div><div><div id="§phase-4-2029-ssts-the-end-state"></div></div></div></h3><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!gyca!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fd087f4a7-de52-454f-9e07-69816aed9df4_1386x520.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/d087f4a7-de52-454f-9e07-69816aed9df4_1386x520.png" width="1386" height="520" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p><a href="https://semianalysis.com/industrials-model/https://semianalysis.com/industrials-model/">Source: SemiAnalysis Industrials Model</a></p><p>Finally, we get to the holy grail of DC power distribution: Solid State Transformers, or SSTs. These are a new category of power electronic devices that replace conventional iron-core transformers with high-frequency, semiconductor-based converters.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!mJOq!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F4372ece2-1a67-47c7-baa1-f25eb3a12c78_331x387.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/4372ece2-1a67-47c7-baa1-f25eb3a12c78_331x387.png" width="331" height="387" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: DGMatrix</p><p>Phase 4 and its datacenter layout is very similar to Phase 3. The major change is that the SST replaces the LV AC-DC rectifier and low-voltage transformer with a single piece of equipment that converts directly from medium voltage to 800VDC. If we consider the ending of the previous section, the possibility of using a MV rectifies that rectifies directly from MV AC, the architecture is essentially identical.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!-cxL!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fb266777c-3ca3-4bed-8452-62503eb520d6_1386x773.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/b266777c-3ca3-4bed-8452-62503eb520d6_1386x773.jpeg" width="1386" height="773" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: SemiAnalaysis</p><h4><strong>In a Nutshell: Solid-State Transformers</strong><div><div><div id="§in-a-nutshell-solid-state-transformers"></div></div></div></h4><h5><strong>Introduction to SSTs</strong></h5><p>An SST does the same job as the massive iron-and-copper transformers in every datacenter’s grey space: step voltage from utility-level medium voltage to a level IT equipment can use. A conventional transformer uses magnetic induction at grid frequency. An SST uses semiconductor switching stages to achieve the same conversion in a fraction of the volume.</p><p>The datacenter SST is a three-stage device. The input stage converts AC to DC, handling the dangerous medium-voltage level (13.8 to 45kV) using SiC MOSFETs rated at 3,300V or higher. The isolation stage is where the size reduction happens. A high-frequency transformer steps the voltage down while providing galvanic isolation between the utility / power-source and the datacenter. The output stage produces the final 800VDC that the distribution system needs, with no inverter required.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!7En1!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F46fce799-3e1c-4c14-bdbb-6e758b9c8ceb_673x331.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/46fce799-3e1c-4c14-bdbb-6e758b9c8ceb_673x331.png" width="673" height="331" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: ETH Zurich</p><h5><strong>Pros and Cons of SSTs</strong></h5><p>SSTs’ core value proposition is energy efficiency, which translates directly to OPEX savings or unlocked compute capacity. By collapsing the medium-voltage transformer and rectifier into a single power-electronic stage, SSTs eliminate two conversion steps from the electrical chain. Vendors target up to 15% total system efficiency improvement, claiming the path rises from around 82-85% towards over 97%.</p><p>SSTs are also dramatically smaller. A conventional transformer operates at 50 or 60 Hz and needs a massive iron core. An SST switches at 20,000 Hz or higher, shrinking the core by roughly 90%. That is where Infineon’s claimed 40x weight reduction and 14x size reduction (!) come from.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!YV78!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fbf7da904-41c4-4c9c-a180-68fbe8a1d67c_440x330.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/bf7da904-41c4-4c9c-a180-68fbe8a1d67c_440x330.jpeg" width="440" height="330" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: EENews</p><p>In addition, SSTs are programmable. A conventional transformer steps voltage at a fixed ratio. An SST actively regulates output, adjusting under load. It also supports bidirectional power flow (pushing power to the grid during demand response, or charging a BESS). That said, SSTs with bidirectional capability and integrated BESS may trigger DER reclassification by the interconnecting utility, requiring IEEE 1547/2800 compliance.</p><p>One additional major value proposition from SSTs is input flexibility. Some SST architectures extend this flexibility into multi-port topology, where a single device aggregates several inputs (utility AC, on-site generation, DC sources) and routes power across multiple outputs in software, including bidirectionally. The case for multi-port is that it reduces stranded power between zones and lets operators orchestrate flows across the site.</p><h5><strong>Reliability</strong></h5><p>Conventional transformers last 30-40 years as passive devices. No SST vendor has published field reliability data at datacenter scale, as the longest deployment is the Hitachi-ABB PETT on Swiss Federal Railways, running since 2011. SSTs concentrate heat in semiconductor junctions and require active cooling, with DG Matrix using integrated liquid cooling and Novos Power using air cooling through proprietary insulation.</p><p>ETH Zurich’s comparative evaluation found that a line-frequency transformer paired with a SiC rectifier can match SST efficiency and functionality. Datacenter-scale SSTs depend on SiC MOSFETs at 3,300V+ for the MV input stage, still in limited production. GaN, capped at roughly 650V, serves only downstream stages converting 800VDC to rack-level voltages.</p><h5><strong>Current Efficiency State</strong></h5><p>The best public SST benchmark comes from ETH Zurich: 98% efficiency at 400kW in a 13.2kVAC-to-800VDC prototype presented at INTELEC 2025. Johann Kolar frames 98.0-98.5% as today’s state of the art for full-scale SSTs, with 99% as the next engineering target for datacenter units.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!_S1x!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F8a86f0e8-5162-4f44-9073-06b6648c1656_756x416.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/8a86f0e8-5162-4f44-9073-06b6648c1656_756x416.png" width="756" height="416" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: ETH Zurich</p><p>Different vendors now converge on that 98.5% ceiling: DG Matrix’s Interport platform claims up to 98.5%, Amperesand’s third-generation system claims greater than 98.5%, and Heron Power’s Heron Link targets 98.5% MV-to-rack efficiency. Novos Power reports peak efficiencies over 98%. These are encouraging, but datacenters will need 3-6MW units sustaining 99%+ efficiency under continuous load.</p><p>Two data points suggest the scale-up is underway. Chinese trade press reports that China XD Electric has deployed 2.4MW datacenter SSTs under the “East Data West Compute” program. NC State’s FREEDM Systems Center, the academic foundation which marked the origin of DG Matrix, has demonstrated 210 kHz switching at 3.3kV SiC with a 99% efficiency target for modular DC-DC SST variants.</p><h5><strong>Vendor Landscape</strong></h5><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!o5fP!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3b95b712-76cb-4bbd-9459-45d71d908909_2838x2027.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/3b95b712-76cb-4bbd-9459-45d71d908909_2838x2027.png" width="1456" height="1040" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p><a href="https://semianalysis.com/industrials-model/">Source: SemiAnalysis Industrials Model</a></p><p>The vendor landscape is moving fast. DG Matrix (ABB-backed, Infineon SiC supply deal) is shipping pre-certification units and targeting UL certification by end of Q2 2026. It is the only SST included in Nvidia’s MGX reference architecture. Amperesand targets 30MW of commercial deployments in 2026. Heron Power is building a 40GW US manufacturing facility for its 4.2MW Heron Link units.</p><p>Within the SST category, products are bifurcating along LV and MV input. DG Matrix and Amperesand are pursuing both, starting with LV-input SST skids (3.2-4.8 MW) that can be deployed today alongside existing AC distribution, and following with MV-input units as 3,300V-class SiC matures. Heron Power and Novos Power are concentrating on direct MV-input units that collapse the LV transformer and rectifier into a single device. Both paths converge on 800VDC at the output, but the LV path offers a shorter time-to-deployment at the cost of retaining the upstream MV-to-LV transformer.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!uVR4!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ff824cdb8-82ca-4971-9bfc-09504959cb20_2079x1169.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/f824cdb8-82ca-4971-9bfc-09504959cb20_2079x1169.png" width="1456" height="819" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p></p><p>Source: DG Matrix</p><p>Novos Power claims a direct MV-to-800VDC SST with 50% smaller footprint and air cooling. On the incumbent side, Eaton acquired Resilient Power Systems in August 2025 for SST expertise. More than $320M flowed into SST startups in the twelve months ending March 2026.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!OYfg!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fb2f2021b-9ca6-46cf-9fa0-d8e7b6480ced_756x521.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/b2f2021b-9ca6-46cf-9fa0-d8e7b6480ced_756x521.png" width="756" height="521" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: Novos Power</p><h4><strong>Datacenter Layout Implications</strong><div><div><div id="§datacenter-layout-implications"></div></div></div></h4><p>The SST eliminates the LV equipment at ∼$0.55M/MW and the Phase 2 rectifier at ∼$0.20M/MW. At an estimated SST cost of ∼$1.0-1.5M/MW, we expect the first instances of SSTs to come at an upfront Capex premium over directly replaced equipment.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!OkLF!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ff5b62e76-929d-457c-bebf-ed0e5b50778c_875x454.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/f5b62e76-929d-457c-bebf-ed0e5b50778c_875x454.png" width="875" height="454" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: Novos Power</p><p>The rest of the electrical architecture remains the same as in Phase 3. The 480V AC auxiliary bus for cooling, lighting, and facility systems carries over unchanged. On the IT rack-side, we expect that by the time SSTs are deployed, compute trays are already 800VDC native. However, we could see deployments of SST adoption with 800V microgrid and IT racks using a DC-DC power shelve converter, which could accelerate the adoption.</p><p>On Phase 4 timings, this emerging technology is still in design phase, and we don’t expect major SST adoption at scale until early 2029. That said, we are aware that all major hyperscalers are running pilot and testing with main SST vendors, with commercial contracts already in place. As we cover in the following section, technology development itself will not be the only factor determining the adoption curve here. Regulatory framework and standards is a big one. In the SST space, no vendor has completed UL certification for datacenter SST deployment as of May 2026.</p><h3><strong>The SST Market Opportunity and TAM sizing</strong><div><div><div id="§the-sst-market-opportunity-and-tam-sizing"></div></div></div></h3><p>By 2030, we expect SST TAM to reach ~$32B, capturing the demand displaced from the sidecar layer plus the incremental MV-to-800VDC conversion. We consider a content of $1.25M/MW. A portion of this opportunity is contested by MV rectifiers, but we expect SSTs to capture the majority share.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!lnhb!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F7b4948fe-0850-4ce8-a562-b003ab2976fe_2456x1834.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/7b4948fe-0850-4ce8-a562-b003ab2976fe_2456x1834.png" width="1456" height="1087" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p><a href="https://semianalysis.com/industrials-model/">Source: SemiAnalysis Industrials Model</a></p><p><strong>Datacenter Layout Summary: Total Cost Barely Moves, Content Shifts, Efficiency Climbs</strong></p><h4><strong>Electrical System Cost</strong><div><div><div id="§electrical-system-cost"></div></div></div></h4><p>Total electrical content per MW stays in a $3.6-4.8M band across four of the five architectures we model. The main headline is a content migration from grey space to white space, and the resulting change in equipment mix.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!rhZU!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fd509581e-ad49-4ae5-9469-27d8f8abffb7_1890x1290.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/d509581e-ad49-4ae5-9469-27d8f8abffb7_1890x1290.png" width="1456" height="994" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p><a href="https://semianalysis.com/industrials-model/">Source: SemiAnalysis Industrials Model</a></p><p>Grey space content shrinks in Phase 2 as the centralized UPS ($1.2M) exits. White space peaks in Phase 1 because the HVDC power rack arrives. By Phase 4, total content climbs to $4.0M as the SST replaces the LV transformer and rectifier.</p><h4><strong>Electrical System Efficiency</strong><div><div><div id="§electrical-system-efficiency"></div></div></div></h4><p>We calculate the baseline AC power path at 82.0% cumulative efficiency across seven conversion stages. The VRM (92%) and PSU (94%) are the two largest single-stage losses. The VRM stays in every architecture, but the PSU’s loss is the largest penalty the 800VDC transition can eliminate. Phase 1 barely improves to an estimated 83.7%. The UPS double-conversion loop still eats 3 percentage points, and the new power rack rectifier (97.5%) plus DC-DC stage (97.0%) only marginally outperform the old single-stage PSU.</p><p>The real jump comes in Phase 2 (86.5%) when UPS elimination cuts the chain from seven stages to five. Phase 3 pushes to 86.9% because the centralized grey-space rectifier operates at MW scale (higher efficiency than modular rack-mounted units) and 800VDC hall-level distribution eliminates AC skin effect and reactive power losses. We estimate Phase 4 to reach 87.4% as the SST replaces two stages with a single device.</p><p>At 1GW of IT load, the Phase 2 gain translates to roughly 58MW of continuous grid power savings. Phase 3 extends that to 63MW and Phase 4 to 69MW. Nvidia cites up to 5% efficiency improvement, implying roughly 50MW at 1GW. Our Phase 4 efficiency delta calculations of 5% vs baseline matches Nvidia’s reported figures.</p><h2><strong>The Other Side of the 800VDC Transition: Challenges and Limitations</strong><div><div><div id="§the-other-side-of-the-800vdc-transition-challenges-and-limitations"></div></div></div></h2><p>So far, we’ve mapped out a promising path, but as always, various challenges will arise along the way. We now unpack four main obstacles that will determine how fast 800VDC moves from small-case pilots to broader adoption.</p><h3><strong>Challenge 1: Regulation, Safety and Grounding</strong><div><div><div id="§challenge-1-regulation-safety-and-grounding"></div></div></div></h3><h4><strong>Regulation</strong><div><div><div id="§regulation"></div></div></div></h4><p>The National Electrical Code (NEC), published by NFPA on a three-year cycle, governs electrical installation in the United States. Adopted by nearly every state and municipality as binding law, it determines whether an operator can build to a standard design or must negotiate site-by-site with the local Authority Having Jurisdiction (AHJ). Full 800VDC code support targets NEC 2029. Pre-2029 deployments therefore require custom AHJ approvals and OEM-level UL certification for each site. This is workable for hyperscalers with in-house code engineering teams but could represent a meaningful barrier for colocation operators and smaller builders.</p><p>We see a useful parallel in the early days of the EV industry, where Tesla designed and approved its own internal safety frameworks because industry-wide standards had not yet arrived. Hyperscalers deploying 800VDC pre-2029 will be in a similar position.</p><p>NEC 2029 would already be fast by historical standards, considering prior DC power standardization timelines in marine, telecom, and EV. However, timelines could benefit from extreme buyer concentration with five hyperscalers and Nvidia as both demand creator and solution architect and an EV 800V component supply chain.</p><p>We think NEC 2029 will achieve partial provision, while full code maturity probably lands at NEC 2032 or 2035. Partial means the basic framework exists (voltage classification, conductor sizing, overcurrent protection) but DC-specific arc flash PPE tables, busway standards, and stored energy maintenance protocols will likely be absent.</p><h4><strong>Safety</strong><div><div><div id="§safety"></div></div></div></h4><p>The biggest safety risk is arc flash. IEEE 1584 does not cover DC, and NFPA 70E has no PPE table for 600-1000VDC. UL Solutions has launched a Direct Current Safety Research Consortium to build the missing hazard models, explicitly citing 800V DC datacenter architectures among the target applications.</p><p>Even beyond the code gap, daily reality may be harder. At 48V, a technician can hot-swap a server tray with minimal PPE. At 800V, many rack-adjacent tasks that were routine at 48V likely require a qualified person under NFPA 70E, with arc-rated clothing, insulated gloves rated to 1000V, and a face shield. Capacitor banks and BBU modules retain dangerous charge after power-down, and standard lockout-tagout procedures for AC do not account for stored DC energy. Multiple sources must each be verified de-energized before maintenance.</p><p>Flex, a major Nvidia manufacturing partner, has publicly advocated for in-depth hazard identification and safety training at 800VDC facilities.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!ENRR!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fa5461320-f56e-474f-b358-2d3da8a9bd43_907x290.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/a5461320-f56e-474f-b358-2d3da8a9bd43_907x290.png" width="907" height="290" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: Flex</p><h4><strong>Grounding</strong><div><div><div id="§grounding"></div></div></div></h4><p>Grounding cascades into protection-device count, fault behavior, insulation monitoring, personnel safety, and vendor compatibility, which makes it on the most consequential early design choice in an 800VDC facility.</p><p>The Siemens/Nvidia paper “Protections for Data Centers Powered by Direct Current” identifies four options. A ±400V system can use high-resistance grounding (HRG), which tolerates the first ground fault and only requires fast interruption on the second, or solid grounding, which demands immediate clearing of any fault. An 800V monopolar system can float, with insulation monitoring on every branch, or run a solid-grounded return conductor.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!XLOp!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F4c6cd4d7-a496-406f-961a-1a750f821b0b_907x436.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/4c6cd4d7-a496-406f-961a-1a750f821b0b_907x436.png" width="907" height="436" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: Siemens, Nvidia</p><p>The tradeoff is cost. HRG and floating systems need protection devices rated for the full 800VDC on both conductors plus insulation monitoring infrastructure. Solid-grounded-return cuts the protection device count but eliminates galvanic isolation between parallel converters. OCP Diablo 400 permits both ±400V bipolar and 800V monopolar, leaving the call to the operator.</p><p>The reality is that no industry consensus exists. SST and power-electronics vendors are optimizing around different grounding assumptions, which makes the choice a vendor-ecosystem commitment, not just a technical one.</p><h3><strong>Challenge 2: Cooling and Auxiliary AC Workloads</strong><div><div><div id="§challenge-2-cooling-and-auxiliary-ac-workloads"></div></div></div></h3><p>Cooling is the largest AC load in an 800VDC datacenter, and no vendor sells a DC-native cooling ecosystem. Some vendors like Delta and Danfoss are doing progress. Danfoss’s Turbocor compressors, dominant in datacenter chillers, run internally on DC at 700-813V. Danfoss also manufactures the VACON NXP variable-frequency drive, which accepts 640-1200 VDC input directly, placing 800V within its operating range. DCAirco ships 800V DC chillers for e-mobility at 4-8kW, 100-1000x too small for datacenter scale, but proof the refrigeration cycle works at this voltage.</p><p>Beyond cooling, switchgear operating mechanism, lighting, fire suppression pumps, building management sensors and security systems all run on AC. As Nvidia team presented at OCP Global Summit 2025, 800VDC reference architecture will retain an AC auxiliary bus alongside the 800VDC compute distribution for exactly this reason.</p><p>That said, the supply chain is moving. The Delta CDU noted above is the leading edge, but most auxiliary categories (lighting, fire suppression, security) lack DC variants. With datacenter industrial capex heading toward &gt;$400 billion in 2026 and electrical equipment at 30-35%, the incentive to develop DC-native products is growing.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!nWx_!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ffd764419-81ad-4080-af93-2cd649efb4fb_907x216.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/fd764419-81ad-4080-af93-2cd649efb4fb_907x216.png" width="907" height="216" alt="" loading="lazy"></picture><div></div></div></a></figure></div><p>Source: Delta</p><h3><strong>Challenge 3: Supply Chain Standards</strong><div><div><div id="§challenge-3-supply-chain-standards"></div></div></div></h3><p>Innovation in DC distribution is ahead of codification, and standards still lag across most 800VDC equipment categories. Busway is a good example of progress. UL 857, the standard governing busway systems, originally capped coverage at 600V and defined values in root-mean-square (RMS). Edition 14, published in 2025, raised the ceiling to 1000VDC, and Edition 15 in development targets 1500VDC. Outside busway, certification paths remain absent, and every installation becomes a custom engineering project where the operator must qualify the product, negotiate conductor ratings, and obtain AHJ approval on a case-by-case basis.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!KYV0!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6286e530-bd0e-4860-a636-292f1460e39a_687x330.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/6286e530-bd0e-4860-a636-292f1460e39a_687x330.png" width="687" height="330" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: UL Solutions</p><p>An OCP white paper targeting 2026 may help, and OCP working groups are coordinating with regulators and certification bodies to land initial standards by year-end 2026, but vendors are already presenting their prototypes. Delta demonstrated 800VDC air-cooled busway at OCP 2025, LS Electric exhibited DC power equipment at DistribuTECH 2026, and in almost all recent conferences the team has been present in, 800VDC-ready prototypes have been without a doubt the protagonists.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!tWgF!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F846389b8-353b-4438-ada7-86da682a49b7_730x480.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/846389b8-353b-4438-ada7-86da682a49b7_730x480.png" width="730" height="480" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: LS Electric</p><h3><strong>Challenge 4: Grid Interconnection and Regulatory Pressure</strong><div><div><div id="§challenge-4-grid-interconnection-and-regulatory-pressure"></div></div></div></h3><p><span>As we covered in our deep dive on </span><a href="https://newsletter.semianalysis.com/p/ai-training-load-fluctuations-at-gigawatt-scale-risk-of-power-grid-blackout">AI training load fluctuations at gigawatt scale</a><span>, datacenter load-loss events during grid disturbances have become a serious concern for grid operators. 800VDC sharpens the problem by moving grid-facing behavior into software-defined power electronics (SST control algorithms, converter current limits, DC bus capacitance…).</span></p><p>Grid operators now have to model and constrain those dynamics, and the regulatory bar is also rising. NERC issued a Level 3 Essential Actions Alert (its highest tier) on May 2026 covering large computational loads, with a mandatory response deadline of August 3, and has proposed a Computational Load Entity registration for datacenters consuming 1MW+ within a 20MW+ aggregate at 60kV+. ERCOT’s NOGRR282 adds voltage and frequency ride-through requirements and mandates both PSS/E and PSCAD electromagnetic transient models for all large loads.</p><h4><strong>Why 800VDC raises the burden of proof</strong><div><div><div id="§why-800vdc-raises-the-burden-of-proof"></div></div></div></h4><p>Traditional AC datacenters have a grid-facing vocabulary that planners can model: UPS transfer thresholds, ATS timing, motor-load behavior, generator controls, and composite load models like CMPLDW. None of that captures an 800VDC facility, where the response to a grid voltage dip depends on the SST control algorithm (grid-following vs grid-forming), BESS state of charge, instantaneous GPU load profile, and interactions between multiple parallel SSTs.</p><p>800VDC also collapses layers of the power stack. In an AC facility, the utility studies the interconnection and aggregate load while the operator engineers UPS, switchgear, and rack distribution independently. In an SST-based 800VDC facility, the same converter controls determine DC bus stability, fault ride-through, current limiting, harmonic injection, and post-fault load recovery. Interconnection therefore becomes an engineering product that requires EPC capabilities bridging power electronics design, grid-level dynamic modeling, and regulatory engagement. This is leading to new entrants like Aran Industries, building AI-native EPCs to deliver PE-stampable 800VDC engineering packages.</p><h2><strong>Understanding The No-So-Basics: The Physics Behind 800VDC</strong><div><div><div id="§understanding-the-no-so-basics-the-physics-behind-800vdc"></div></div></div></h2><h3><strong>Why Going Super Dense Makes Low-Voltage Distribution Break: Heat and Weight</strong><div><div><div id="§why-going-super-dense-makes-low-voltage-distribution-break-heat-and-weight"></div></div></div></h3><p>At a fixed power level, raising voltage from 54V to 800V cuts current by ~15× and resistive losses by ~220×. That is what makes 800VDC a step-change in copper mass, thermal load, and distribution cost.</p><p>Start with the power equation:</p><div><div><span><mjx-container jax="CHTML" tabindex="0" ctxtmenu_counter="0"><mjx-math aria-hidden="true"><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mi space="4"><mjx-c></mjx-c></mjx-mi><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-math><mjx-assistive-mml unselectable="on" display="inline"><mjx-container jax="CHTML" tabindex="0" ctxtmenu_counter="7"><mjx-math aria-hidden="true"><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mi space="4"><mjx-c></mjx-c></mjx-mi><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-math><mjx-assistive-mml unselectable="on" display="inline"><math xmlns="http://www.w3.org/1998/Math/MathML"><mi>P</mi><mo>=</mo><mi>V</mi><mi>x</mi><mi>I</mi></math></mjx-assistive-mml></mjx-container></mjx-assistive-mml></mjx-container></span></div></div><p>For a fixed rack power P, raising V reduces I linearly. Lower current means smaller conductors, less copper mass, and easier routing.</p><p>Ohm’s Law gives the voltage drop across a conductor of resistance R:</p><div><div><span><mjx-container jax="CHTML" tabindex="0" ctxtmenu_counter="1"><mjx-math aria-hidden="true"><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mi space="4"><mjx-c></mjx-c></mjx-mi><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-math><mjx-assistive-mml unselectable="on" display="inline"><mjx-container jax="CHTML" tabindex="0" ctxtmenu_counter="8"><mjx-math aria-hidden="true"><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mi space="4"><mjx-c></mjx-c></mjx-mi><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-math><mjx-assistive-mml unselectable="on" display="inline"><math xmlns="http://www.w3.org/1998/Math/MathML"><mi>V</mi><mo>=</mo><mi>I</mi><mi>x</mi><mi>R</mi></math></mjx-assistive-mml></mjx-container></mjx-assistive-mml></mjx-container></span></div></div><p>That drop is the energy dissipated as heat in the conductor. Substituting into the power equation yields the resistive loss equation:</p><div><div><span><mjx-container jax="CHTML" tabindex="0" ctxtmenu_counter="2"><mjx-math aria-hidden="true"><mjx-msub><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-script><mjx-mi size="s"><mjx-c></mjx-c></mjx-mi></mjx-script></mjx-msub><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-msup space="4"><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-script><mjx-mn size="s"><mjx-c></mjx-c></mjx-mn></mjx-script></mjx-msup><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-math><mjx-assistive-mml unselectable="on" display="inline"><mjx-container jax="CHTML" tabindex="0" ctxtmenu_counter="9"><mjx-math aria-hidden="true"><mjx-msub><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-script><mjx-mi size="s"><mjx-c></mjx-c></mjx-mi></mjx-script></mjx-msub><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-msup space="4"><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-script><mjx-mn size="s"><mjx-c></mjx-c></mjx-mn></mjx-script></mjx-msup><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-math><mjx-assistive-mml unselectable="on" display="inline"><math xmlns="http://www.w3.org/1998/Math/MathML"><msub><mi>P</mi><mi>l</mi></msub><mi>o</mi><mi>s</mi><mi>s</mi><mo>=</mo><msup><mi>I</mi><mn>2</mn></msup><mi>×</mi><mi>R</mi></math></mjx-assistive-mml></mjx-container></mjx-assistive-mml></mjx-container></span></div></div><p>Current appears squared, so the voltage-to-loss relationship is quadratic, not linear. This is the equation that makes 800VDC inevitable.</p><p>A working example at 600kW rack power (Kyber-class, Vera Rubin Ultra NVL576):</p><p>At ~54 VDC (today’s standard):</p><div><div><span><mjx-container jax="CHTML" tabindex="0" ctxtmenu_counter="3"><mjx-math aria-hidden="true"><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mfrac space="4"><mjx-frac><mjx-num><mjx-nstrut></mjx-nstrut><mjx-mi size="s"><mjx-c></mjx-c></mjx-mi></mjx-num><mjx-dbox><mjx-dtable><mjx-line></mjx-line><mjx-row><mjx-den><mjx-dstrut></mjx-dstrut><mjx-mi size="s"><mjx-c></mjx-c></mjx-mi></mjx-den></mjx-row></mjx-dtable></mjx-dbox></mjx-frac></mjx-mfrac><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mfrac space="4"><mjx-frac><mjx-num><mjx-nstrut></mjx-nstrut><mjx-mrow size="s"><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-mtext><mjx-c></mjx-c></mjx-mtext><mjx-texatom texclass="ORD"><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-texatom></mjx-mrow></mjx-num><mjx-dbox><mjx-dtable><mjx-line></mjx-line><mjx-row><mjx-den><mjx-dstrut></mjx-dstrut><mjx-mrow size="s"><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-mtext><mjx-c></mjx-c></mjx-mtext><mjx-texatom texclass="ORD"><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-texatom></mjx-mrow></mjx-den></mjx-row></mjx-dtable></mjx-dbox></mjx-frac></mjx-mfrac><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mn space="4"><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-mtext><mjx-c></mjx-c></mjx-mtext><mjx-texatom texclass="ORD"><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-texatom></mjx-math><mjx-assistive-mml unselectable="on" display="inline"><mjx-container jax="CHTML" tabindex="0" ctxtmenu_counter="10"><mjx-math aria-hidden="true"><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mfrac space="4"><mjx-frac><mjx-num><mjx-nstrut></mjx-nstrut><mjx-mi size="s"><mjx-c></mjx-c></mjx-mi></mjx-num><mjx-dbox><mjx-dtable><mjx-line></mjx-line><mjx-row><mjx-den><mjx-dstrut></mjx-dstrut><mjx-mi size="s"><mjx-c></mjx-c></mjx-mi></mjx-den></mjx-row></mjx-dtable></mjx-dbox></mjx-frac></mjx-mfrac><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mfrac space="4"><mjx-frac><mjx-num><mjx-nstrut></mjx-nstrut><mjx-mrow size="s"><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-mtext><mjx-c></mjx-c></mjx-mtext><mjx-texatom texclass="ORD"><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-texatom></mjx-mrow></mjx-num><mjx-dbox><mjx-dtable><mjx-line></mjx-line><mjx-row><mjx-den><mjx-dstrut></mjx-dstrut><mjx-mrow size="s"><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-mtext><mjx-c></mjx-c></mjx-mtext><mjx-texatom texclass="ORD"><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-texatom></mjx-mrow></mjx-den></mjx-row></mjx-dtable></mjx-dbox></mjx-frac></mjx-mfrac><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mn space="4"><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-mtext><mjx-c></mjx-c></mjx-mtext><mjx-texatom texclass="ORD"><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-texatom></mjx-math><mjx-assistive-mml unselectable="on" display="inline"><math xmlns="http://www.w3.org/1998/Math/MathML"><mi>I</mi><mo>=</mo><mfrac><mi>P</mi><mi>V</mi></mfrac><mo>=</mo><mfrac><mrow><mn>600,000</mn><mtext> </mtext><mrow><mi mathvariant="normal">W</mi></mrow></mrow><mrow><mn>54</mn><mtext> </mtext><mrow><mi mathvariant="normal">V</mi></mrow></mrow></mfrac><mo>≈</mo><mn>11,111</mn><mtext> </mtext><mrow><mi mathvariant="normal">A</mi></mrow></math></mjx-assistive-mml></mjx-container></mjx-assistive-mml></mjx-container></span></div></div><p>At 800 VDC:</p><div><div><span><mjx-container jax="CHTML" tabindex="0" ctxtmenu_counter="4"><mjx-math aria-hidden="true"><mjx-mstyle><mjx-mspace></mjx-mspace></mjx-mstyle><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mfrac space="4"><mjx-frac><mjx-num><mjx-nstrut></mjx-nstrut><mjx-mi size="s"><mjx-c></mjx-c></mjx-mi></mjx-num><mjx-dbox><mjx-dtable><mjx-line></mjx-line><mjx-row><mjx-den><mjx-dstrut></mjx-dstrut><mjx-mi size="s"><mjx-c></mjx-c></mjx-mi></mjx-den></mjx-row></mjx-dtable></mjx-dbox></mjx-frac></mjx-mfrac><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mfrac space="4"><mjx-frac><mjx-num><mjx-nstrut></mjx-nstrut><mjx-mrow size="s"><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-mtext><mjx-c></mjx-c></mjx-mtext><mjx-texatom texclass="ORD"><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-texatom></mjx-mrow></mjx-num><mjx-dbox><mjx-dtable><mjx-line></mjx-line><mjx-row><mjx-den><mjx-dstrut></mjx-dstrut><mjx-mrow size="s"><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-mtext><mjx-c></mjx-c></mjx-mtext><mjx-texatom texclass="ORD"><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-texatom></mjx-mrow></mjx-den></mjx-row></mjx-dtable></mjx-dbox></mjx-frac></mjx-mfrac><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mn space="4"><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-mtext><mjx-c></mjx-c></mjx-mtext><mjx-texatom texclass="ORD"><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-texatom></mjx-math><mjx-assistive-mml unselectable="on" display="inline"><mjx-container jax="CHTML" tabindex="0" ctxtmenu_counter="11"><mjx-math aria-hidden="true"><mjx-mstyle><mjx-mspace></mjx-mspace></mjx-mstyle><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mfrac space="4"><mjx-frac><mjx-num><mjx-nstrut></mjx-nstrut><mjx-mi size="s"><mjx-c></mjx-c></mjx-mi></mjx-num><mjx-dbox><mjx-dtable><mjx-line></mjx-line><mjx-row><mjx-den><mjx-dstrut></mjx-dstrut><mjx-mi size="s"><mjx-c></mjx-c></mjx-mi></mjx-den></mjx-row></mjx-dtable></mjx-dbox></mjx-frac></mjx-mfrac><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mfrac space="4"><mjx-frac><mjx-num><mjx-nstrut></mjx-nstrut><mjx-mrow size="s"><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-mtext><mjx-c></mjx-c></mjx-mtext><mjx-texatom texclass="ORD"><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-texatom></mjx-mrow></mjx-num><mjx-dbox><mjx-dtable><mjx-line></mjx-line><mjx-row><mjx-den><mjx-dstrut></mjx-dstrut><mjx-mrow size="s"><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-mtext><mjx-c></mjx-c></mjx-mtext><mjx-texatom texclass="ORD"><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-texatom></mjx-mrow></mjx-den></mjx-row></mjx-dtable></mjx-dbox></mjx-frac></mjx-mfrac><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mn space="4"><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-mtext><mjx-c></mjx-c></mjx-mtext><mjx-texatom texclass="ORD"><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-texatom></mjx-math><mjx-assistive-mml unselectable="on" display="inline"><math xmlns="http://www.w3.org/1998/Math/MathML"><mstyle scriptlevel="0"><mspace width="2em"></mspace></mstyle><mi>I</mi><mo>=</mo><mfrac><mi>P</mi><mi>V</mi></mfrac><mo>=</mo><mfrac><mrow><mn>600,000</mn><mtext> </mtext><mrow><mi mathvariant="normal">W</mi></mrow></mrow><mrow><mn>800</mn><mtext> </mtext><mrow><mi mathvariant="normal">V</mi></mrow></mrow></mfrac><mo>=</mo><mn>750</mn><mtext> </mtext><mrow><mi mathvariant="normal">A</mi></mrow></math></mjx-assistive-mml></mjx-container></mjx-assistive-mml></mjx-container></span></div></div><p>That’s a 14.8× reduction in current. Now apply the loss equation. For the same conductor resistance R, the I² ratio implies:</p><div><div><span><mjx-container jax="CHTML" tabindex="0" ctxtmenu_counter="5"><mjx-math aria-hidden="true"><mjx-mfrac><mjx-frac><mjx-num><mjx-nstrut></mjx-nstrut><mjx-msubsup size="s"><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-script><mjx-texatom size="s" texclass="ORD"><mjx-mn><mjx-c></mjx-c></mjx-mn></mjx-texatom><mjx-spacer></mjx-spacer><mjx-texatom size="s" texclass="ORD"><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-texatom texclass="ORD"><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-texatom></mjx-texatom></mjx-script></mjx-msubsup></mjx-num><mjx-dbox><mjx-dtable><mjx-line></mjx-line><mjx-row><mjx-den><mjx-dstrut></mjx-dstrut><mjx-msubsup size="s"><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-script><mjx-texatom size="s" texclass="ORD"><mjx-mn><mjx-c></mjx-c></mjx-mn></mjx-texatom><mjx-spacer></mjx-spacer><mjx-texatom size="s" texclass="ORD"><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-texatom texclass="ORD"><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-texatom></mjx-texatom></mjx-script></mjx-msubsup></mjx-den></mjx-row></mjx-dtable></mjx-dbox></mjx-frac></mjx-mfrac><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mfrac space="4"><mjx-frac><mjx-num><mjx-nstrut></mjx-nstrut><mjx-mrow size="s"><mjx-mo><mjx-c></mjx-c></mjx-mo><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-msup><mjx-mo><mjx-c></mjx-c></mjx-mo><mjx-script><mjx-mn size="s"><mjx-c></mjx-c></mjx-mn></mjx-script></mjx-msup></mjx-mrow></mjx-num><mjx-dbox><mjx-dtable><mjx-line></mjx-line><mjx-row><mjx-den><mjx-dstrut></mjx-dstrut><mjx-mrow size="s"><mjx-mo><mjx-c></mjx-c></mjx-mo><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-msup><mjx-mo><mjx-c></mjx-c></mjx-mo><mjx-script><mjx-mn size="s"><mjx-c></mjx-c></mjx-mn></mjx-script></mjx-msup></mjx-mrow></mjx-den></mjx-row></mjx-dtable></mjx-dbox></mjx-frac></mjx-mfrac><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mn space="4"><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-mo><mjx-c></mjx-c></mjx-mo></mjx-math><mjx-assistive-mml unselectable="on" display="inline"><mjx-container jax="CHTML" tabindex="0" ctxtmenu_counter="12"><mjx-math aria-hidden="true"><mjx-mfrac><mjx-frac><mjx-num><mjx-nstrut></mjx-nstrut><mjx-msubsup size="s"><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-script><mjx-texatom size="s" texclass="ORD"><mjx-mn><mjx-c></mjx-c></mjx-mn></mjx-texatom><mjx-spacer></mjx-spacer><mjx-texatom size="s" texclass="ORD"><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-texatom texclass="ORD"><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-texatom></mjx-texatom></mjx-script></mjx-msubsup></mjx-num><mjx-dbox><mjx-dtable><mjx-line></mjx-line><mjx-row><mjx-den><mjx-dstrut></mjx-dstrut><mjx-msubsup size="s"><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-script><mjx-texatom size="s" texclass="ORD"><mjx-mn><mjx-c></mjx-c></mjx-mn></mjx-texatom><mjx-spacer></mjx-spacer><mjx-texatom size="s" texclass="ORD"><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-texatom texclass="ORD"><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-texatom></mjx-texatom></mjx-script></mjx-msubsup></mjx-den></mjx-row></mjx-dtable></mjx-dbox></mjx-frac></mjx-mfrac><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mfrac space="4"><mjx-frac><mjx-num><mjx-nstrut></mjx-nstrut><mjx-mrow size="s"><mjx-mo><mjx-c></mjx-c></mjx-mo><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-msup><mjx-mo><mjx-c></mjx-c></mjx-mo><mjx-script><mjx-mn size="s"><mjx-c></mjx-c></mjx-mn></mjx-script></mjx-msup></mjx-mrow></mjx-num><mjx-dbox><mjx-dtable><mjx-line></mjx-line><mjx-row><mjx-den><mjx-dstrut></mjx-dstrut><mjx-mrow size="s"><mjx-mo><mjx-c></mjx-c></mjx-mo><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-msup><mjx-mo><mjx-c></mjx-c></mjx-mo><mjx-script><mjx-mn size="s"><mjx-c></mjx-c></mjx-mn></mjx-script></mjx-msup></mjx-mrow></mjx-den></mjx-row></mjx-dtable></mjx-dbox></mjx-frac></mjx-mfrac><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mn space="4"><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-mo><mjx-c></mjx-c></mjx-mo></mjx-math><mjx-assistive-mml unselectable="on" display="inline"><math xmlns="http://www.w3.org/1998/Math/MathML"><mfrac><msubsup><mi>I</mi><mrow><mn>54</mn><mrow><mi mathvariant="normal">V</mi></mrow></mrow><mrow><mn>2</mn></mrow></msubsup><msubsup><mi>I</mi><mrow><mn>800</mn><mrow><mi mathvariant="normal">V</mi></mrow></mrow><mrow><mn>2</mn></mrow></msubsup></mfrac><mo>=</mo><mfrac><mrow><mo stretchy="false">(</mo><mn>11,111</mn><msup><mo stretchy="false">)</mo><mn>2</mn></msup></mrow><mrow><mo stretchy="false">(</mo><mn>750</mn><msup><mo stretchy="false">)</mo><mn>2</mn></msup></mrow></mfrac><mo>≈</mo><mn>219</mn><mo>×</mo></math></mjx-assistive-mml></mjx-container></mjx-assistive-mml></mjx-container></span></div></div><p><span>Resistive heating at 54 V is roughly </span><strong>219 times higher</strong><span> than at 800 V for the same conductor. In the more commonly cited comparison using 48 V:</span></p><div><div><span><mjx-container jax="CHTML" tabindex="0" ctxtmenu_counter="6"><mjx-math aria-hidden="true"><mjx-msub><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-script><mjx-texatom size="s" texclass="ORD"><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-texatom texclass="ORD"><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-texatom></mjx-texatom></mjx-script></mjx-msub><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mfrac space="4"><mjx-frac><mjx-num><mjx-nstrut></mjx-nstrut><mjx-mn size="s"><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn></mjx-num><mjx-dbox><mjx-dtable><mjx-line></mjx-line><mjx-row><mjx-den><mjx-dstrut></mjx-dstrut><mjx-mn size="s"><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn></mjx-den></mjx-row></mjx-dtable></mjx-dbox></mjx-frac></mjx-mfrac><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mn space="4"><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-mtext><mjx-c></mjx-c></mjx-mtext><mjx-texatom texclass="ORD"><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-texatom><mjx-mstyle><mjx-mspace></mjx-mspace></mjx-mstyle><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mstyle><mjx-mspace></mjx-mspace></mjx-mstyle><mjx-mfrac space="4"><mjx-frac><mjx-num><mjx-nstrut></mjx-nstrut><mjx-mrow size="s"><mjx-mo><mjx-c></mjx-c></mjx-mo><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-msup><mjx-mo><mjx-c></mjx-c></mjx-mo><mjx-script><mjx-mn size="s"><mjx-c></mjx-c></mjx-mn></mjx-script></mjx-msup></mjx-mrow></mjx-num><mjx-dbox><mjx-dtable><mjx-line></mjx-line><mjx-row><mjx-den><mjx-dstrut></mjx-dstrut><mjx-mrow size="s"><mjx-mo><mjx-c></mjx-c></mjx-mo><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-msup><mjx-mo><mjx-c></mjx-c></mjx-mo><mjx-script><mjx-mn size="s"><mjx-c></mjx-c></mjx-mn></mjx-script></mjx-msup></mjx-mrow></mjx-den></mjx-row></mjx-dtable></mjx-dbox></mjx-frac></mjx-mfrac><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mn space="4"><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-mo><mjx-c></mjx-c></mjx-mo></mjx-math><mjx-assistive-mml unselectable="on" display="inline"><mjx-container jax="CHTML" tabindex="0" ctxtmenu_counter="13"><mjx-math aria-hidden="true"><mjx-msub><mjx-mi><mjx-c></mjx-c></mjx-mi><mjx-script><mjx-texatom size="s" texclass="ORD"><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-texatom texclass="ORD"><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-texatom></mjx-texatom></mjx-script></mjx-msub><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mfrac space="4"><mjx-frac><mjx-num><mjx-nstrut></mjx-nstrut><mjx-mn size="s"><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn></mjx-num><mjx-dbox><mjx-dtable><mjx-line></mjx-line><mjx-row><mjx-den><mjx-dstrut></mjx-dstrut><mjx-mn size="s"><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn></mjx-den></mjx-row></mjx-dtable></mjx-dbox></mjx-frac></mjx-mfrac><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mn space="4"><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-mtext><mjx-c></mjx-c></mjx-mtext><mjx-texatom texclass="ORD"><mjx-mi><mjx-c></mjx-c></mjx-mi></mjx-texatom><mjx-mstyle><mjx-mspace></mjx-mspace></mjx-mstyle><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mstyle><mjx-mspace></mjx-mspace></mjx-mstyle><mjx-mfrac space="4"><mjx-frac><mjx-num><mjx-nstrut></mjx-nstrut><mjx-mrow size="s"><mjx-mo><mjx-c></mjx-c></mjx-mo><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-msup><mjx-mo><mjx-c></mjx-c></mjx-mo><mjx-script><mjx-mn size="s"><mjx-c></mjx-c></mjx-mn></mjx-script></mjx-msup></mjx-mrow></mjx-num><mjx-dbox><mjx-dtable><mjx-line></mjx-line><mjx-row><mjx-den><mjx-dstrut></mjx-dstrut><mjx-mrow size="s"><mjx-mo><mjx-c></mjx-c></mjx-mo><mjx-mn><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-msup><mjx-mo><mjx-c></mjx-c></mjx-mo><mjx-script><mjx-mn size="s"><mjx-c></mjx-c></mjx-mn></mjx-script></mjx-msup></mjx-mrow></mjx-den></mjx-row></mjx-dtable></mjx-dbox></mjx-frac></mjx-mfrac><mjx-mo space="4"><mjx-c></mjx-c></mjx-mo><mjx-mn space="4"><mjx-c></mjx-c><mjx-c></mjx-c><mjx-c></mjx-c></mjx-mn><mjx-mo><mjx-c></mjx-c></mjx-mo></mjx-math><mjx-assistive-mml unselectable="on" display="inline"><math xmlns="http://www.w3.org/1998/Math/MathML"><msub><mi>I</mi><mrow><mn>48</mn><mrow><mi mathvariant="normal">V</mi></mrow></mrow></msub><mo>=</mo><mfrac><mn>600,000</mn><mn>48</mn></mfrac><mo>=</mo><mn>12,500</mn><mtext> </mtext><mrow><mi mathvariant="normal">A</mi></mrow><mstyle scriptlevel="0"><mspace width="1em"></mspace></mstyle><mo stretchy="false">⇒</mo><mstyle scriptlevel="0"><mspace width="1em"></mspace></mstyle><mfrac><mrow><mo stretchy="false">(</mo><mn>12,500</mn><msup><mo stretchy="false">)</mo><mn>2</mn></msup></mrow><mrow><mo stretchy="false">(</mo><mn>750</mn><msup><mo stretchy="false">)</mo><mn>2</mn></msup></mrow></mfrac><mo>≈</mo><mn>278</mn><mo>×</mo></math></mjx-assistive-mml></mjx-container></mjx-assistive-mml></mjx-container></span></div></div><p>In practice, operators do not keep the same conductor and pocket all 219-278× of loss reduction. They shrink the copper, trading loss headroom for reductions in weight, cost, and routing space. Even after right-sizing for 800V, the efficiency gain remains transformative.</p><h3><strong>800VDC vs. ±400VDC: The Topology In Question</strong><div><div><div id="§800vdc-vs-400vdc-the-topology-in-question"></div></div></div></h3><p>‘800 VDC’ may refer to two distinct electrical configurations, and the distinction matters for deployment strategy, safety engineering, and downstream semiconductor selection. ‘800 VDC’ may refer either to a single-ended 800V bus or a bipolar ±400V bus (800V pole-to-pole):</p><h4><strong>Single-ended 800V</strong><div><div><div id="§single-ended-800v"></div></div></div></h4><p>In a single-ended 800VDC architecture, the bus is a single 800V rail referenced to return, plus protective earth. At 1MW, the bus carries 1,250A. Lower current means smaller conductors, smaller connectors, and lower I²R losses throughout the distribution path. The bus structure is also simpler to implement because it does not rely on maintaining symmetry between two rails. Power stages can be designed directly around the full bus voltage using standard high-voltage devices and conventional converter topologies. No midpoint to sense, regulate, or control.</p><h4><strong>Bipolar ±400V</strong><div><div><div id="§bipolar-400v"></div></div></div></h4><p>The alternative splits that 800V into two symmetric 400V rails around a grounded midpoint: three power conductors (+400V, midpoint, -400V) plus protective earth. The load still sees 800V across its input, but each rail sits only 400V from ground. The central argument here is not electrical, but economic. 400V power electronics are mature because the EV industry built at scale on 400V platforms. Google stated at OCP EMEA 2025 that selecting 400VDC “allows us to leverage the supply chain established by electric vehicles”. The OCP Diablo 400 specification considers a disaggregated power rack converting 3-phase AC to ±400VDC at 100kW to 1MW per rack. The spec also includes 800VDC monopolar as a design option, leaving the door open.</p><p>There’s also a tradeoff. That third conductor must be routed, terminated, and protected at every point in the power path. Across thousands of racks, it adds meaningful copper, connector hardware, and installation labor, and it complicates hot-swap connector design where the midpoint must make and break contact in a controlled sequence to avoid transient voltage spikes.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!mr9-!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F423bf1e3-5ae5-44e6-9520-7aafe5525a60_907x510.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/423bf1e3-5ae5-44e6-9520-7aafe5525a60_907x510.png" width="907" height="510" alt="" loading="lazy"></picture><div><div></div></div></div></a></figure></div><p>Source: OCP</p><p>Behind paywall we will now discuss the main winners and losers of the 800VDC revolution, and who is better positioned to be benefited from the transition.</p></div></div></body></html>