<!DOCTYPE html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1"><title>Datacenter Anatomy Part 1: Electrical Systems</title><link rel="canonical" href="https://newsletter.semianalysis.com/p/datacenter-anatomy-part-1-electrical"><style>body{max-width:1000px;margin:3rem auto;padding:0 1.5rem;color:#222;font:18px/1.7 system-ui,sans-serif}h1,h2,h3{line-height:1.3}img,video{max-width:100%;height:auto}figure{margin:2rem 0}table{border-collapse:collapse;max-width:100%;display:block;overflow:auto}td,th{padding:.5rem;border:1px solid #ddd}a{color:#1765aa}header{border-bottom:1px solid #ddd;padding-bottom:1.5rem;margin-bottom:2rem}.archive-note{font-size:14px;color:#666}blockquote{border-left:3px solid #ccc;padding-left:1rem}</style></head><body><header><h1>Datacenter Anatomy Part 1: Electrical Systems</h1><p>SemiAnalysis · 2024-10-14</p><a href="https://newsletter.semianalysis.com/p/datacenter-anatomy-part-1-electrical">原文链接 / Original article</a><p class="archive-note">根据提供的已保存HTML整理，保留其中已有的文章正文、表格与图片引用，移除网页脚本和站点界面，修复图片地址。图片仍由原网站提供，查看图片需要联网。此文件仅包含保存时已有的内容，未补充付费墙后未保存的部分。</p></header><div><div dir="auto"><h2>Meta Datacenter Scrapped, Vertiv, Schneider Electric, Eaton, Legrand, Delta, Datacenter Bill Of Materials By Component, Transformers, Switchgear, Redundancy, UPS, OCP Busbar, Generators, Substation<div><div><div id="§meta-datacenter-scrapped-vertiv-schneider-electric-eaton-legrand-delta-datacenter-bill-of-materials-by-component-transformers-switchgear-redundancy-ups-ocp-busbar-generators-substation"></div></div></div></h2><p>The Datacenter industry has been a critical industry for many years, but now it is experiencing unprecedented acceleration due to its important role in national security and future economic growth, all being driven by massive demand for AI training and inference. The surge in power demand triggered by AI has huge macro and micro implications and supply is tight.</p><p>Over the past few years, the industry has been inching towards adoption of key systems enabling higher power density that is essential for AI applications in a haphazard fashion. This push was led mainly by smaller players offering their own new designs to accommodate AI without sign on from Nvidia who was slow to adopt liquid cooling versus Google. No industry standards emerged during these years.</p><p><span>This all changes with the upcoming Blackwell ramp. Nvidia’s </span><a href="https://semianalysis.com/gb200-hardware-architecture-and-component">GB200 family</a><span> requires direct to chip liquid cooling and has up to 130kW rack power density delivering ~9x inference and ~3x training performance improvements over the H100. Any datacenter that is unwilling or unable to deliver on higher density liquid cooling will miss out on the tremendous performance TCO improvements for its customers and will be left behind in the Generative AI arm’s race.</span></p><p>Blackwell has standardized the requirements and now suppliers and system designers have a clear roadmap for AI datacenter development leading to a massive shift in datacenter systems and components winners / losers.</p><p>These design shifts have already caused considerable impact. For example, Meta demolished an entire building under construction because it was their old datacenter design with low power density which they have used for many years. Instead they replaced it with their brand new AI-Ready design! Most datacenter designs are not ready for GB200, and Meta in particular has by far the lowest power density in their DCs compared to the other hyperscalers.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!uto5!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3ae5f53c-509f-4232-8a47-fc71cb47d261_2542x822.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/3ae5f53c-509f-4232-8a47-fc71cb47d261_2542x822.jpeg" alt title fetchpriority="high" loading="lazy"></picture><div></div></div></a><figcaption><span>Source: </span><a href="https://semianalysis.com/datacenter-model">SemiAnalysis Datacenter Model</a></figcaption></figure></div><p><span>In this report, Datacenter Anatomy Part 1 – Electrical Systems, we’ll dig into the electrical system of AI Datacenters and explore how </span><a href="https://semianalysis.com/multi-datacenter-training-openais">Gigawatt clusters</a><span> will impact traditional supply chains. We’ll discuss key equipment suppliers such as Vertiv, Schneider Electric, and Eaton and the impact of AI on their business. We show our Datacenter Bill-of-Materials estimate and derive a CapEx by component forecast for the industry.</span></p><p><span>Future reports will explore facility cooling systems, upcoming server cooling technologies such as Immersion, and dig into hyperscaler designs. This report is based on our work tracking 200+ datacenter-related suppliers and modelling market shares per product and a bottom-up TAM for new key technologies, such as liquid cooling. In addition, we have the most detailed top-down estimate of the market via a </span><a href="https://semianalysis.com/datacenter-model">semiconductor-based SKU-by-SKU demand forecast and a building-by-building Datacenter capacity forecast up to 2030</a><span>.</span></p><h2>Datacenter Basics<div><div><div id="§datacenter-basics"></div></div></div></h2><p>A Datacenter is a purpose-built facility designed to deliver power to IT Equipment in an efficient and safe manner and deliver the lowest possible total cost of ownership over the life of the IT hardware. The IT equipment is generally laid out in racks filled with servers, networking switches and storage devices. Running these devices can require vast amounts of power and generate a lot of heat.</p><p>Thirty years ago, these facilities resembled office buildings with beefed-up air conditioning, but the scale has massively increased since with consumers today watching billions of hours of YouTube videos, Netflix shows, and Instagram stories. This triggered deep changes in the way datacenters are built, as modern facilities can require &gt;50x the amount of electricity per square foot compared to a typical office building, and facilitating heat dissipation for these servers calls for fundamentally different cooling infrastructure.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!4fqJ!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F9efdb98a-a46e-4b41-9a8a-f56bfa90e7bf_1021x677.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/9efdb98a-a46e-4b41-9a8a-f56bfa90e7bf_1021x677.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption><span>Source: </span><a href="https://www.google.com/url?sa=i&amp;url=https%3A%2F%2Fwww.datacenterdynamics.com%2Fen%2Fopinions%2Fwhy-customers-wanted-a-new-data-center-rack%2F&amp;psig=AOvVaw3NbKFUROs4Yy9TuDogK2ke&amp;ust=1726667944032000&amp;source=images&amp;cd=vfe&amp;opi=89978449&amp;ved=0CBgQ3YkBahcKEwio477AkcqIAxUAAAAAHQAAAAAQBA">Data Center Dynamics</a></figcaption></figure></div><p>With such scale, any outage caused by a datacenter issue can incur significant revenue losses and harm the operator’s reputation, whether it be a Cloud Service Provider (CSP) such as Azure and AWS, or a Colocation operator (Datacenter Real Estate). Ensuring a high uptime ensures more revenue, and that largely comes down to having a reliable electrical and cooling system inside. Electrical faults, while more common, tend to have a smaller “blast radius” and are typically less disruptive than cooling failures.</p><p><span>A useful framework to evaluate Datacenters based on expected downtime and redundancy is the “</span><a href="https://uptimeinstitute.com/tiers">Tier” Classification from the Uptime Institute</a><span>, or the ANSI/TIA-942 standard (based on the Uptime’s Tiers), with the following four rating levels in the diagram below.</span></p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!n2YB!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fb1e1a445-f050-413e-97ae-f778bced2444_2395x1800.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/b1e1a445-f050-413e-97ae-f778bced2444_2395x1800.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption><span>Source: </span><a href="https://www.google.com/url?sa=i&amp;url=https%3A%2F%2Fprasa-pl.com%2Fblog%2Fhow-are-data-center-tiers-classified-and-why-are-they-important%2F&amp;psig=AOvVaw32ajFESWK5nhHhF0MEIoAF&amp;ust=1727000756365000&amp;source=images&amp;cd=vfe&amp;opi=89978449&amp;ved=0CBgQ3YkBahcKEwjI9MSm6dOIAxUAAAAAHQAAAAAQBA">PRASA</a></figcaption></figure></div><p>“Rated 3” datacenters (and equivalent standards) are the most common globally for large facilities, and always require backup power redundancy for IT equipment. When talking about redundancy, we use terms such as “N”, “N+1” or “2N”. For example, if a datacenter needs ten transformers, N+1 means buying eleven units in total, of which ten are operational and one redundant, while 2N would require purchasing 20 transformers.</p><p>Rated 3 facilities must be “concurrently maintainable” and typically call for N+1 redundancy in components like transformers and generators, and 2N on power distribution components – uninterruptible power supply (UPS) and power distribution unit (PDU). Rated 4 datacenters are less common and must be “fault tolerant” - commonly for mission critical or government datacenter facilities.</p><p>As a side note, CSPs often talk about “three nines” (99.9%) or “five nines” (99.999%) expected availability – this is part of their Service Level Agreement with clients and covers the service’s uptime, which is broader than just a single datacenter’s expected availability. Multiple Datacenters are covered (“Availability Zones”) and the uptime of components such servers and networking are included.</p><h2>From Retail Datacenters to Hyperscale Campuses<div><div><div id="§from-retail-datacenters-to-hyperscale-campuses"></div></div></div></h2><p>There are many shapes and sizes of Datacenters, and we usually categorize them based on their Critical IT power capacity (i.e. max power of IT equipment), in Kilowatts. This is because in the colocation business, operators lease empty racks and price it on a “IT kW-per-month” basis. Space in a datacenter is far less costly than the electrical and cooling equipment involved to power a client’s server.</p><p>Whereas Critical IT Power refers to the maximum power of the IT equipment, the actual draw from the power grid will include non-IT load such as cooling and lighting, as well as a Utilization rate factor. On average, Power Utilization rate is typically 50-60% for Cloud Computing workloads, and north of 80% for AI training. Enterprises are often even lower than 50%.</p><p>We categorize facilities into three major brackets:</p><p><strong>Retail Datacenters</strong><span> : small facilities with a lower power capacity – at most a few Megawatts, but typically located within cities. They generally have many small tenants who only lease a few racks (i.e. a few kW). The value proposition lies in offering a strong network ecosystem by bringing together many different customers within the same facility. By offering easy interconnection to other customers and networks with low latency, operators of retail datacenters can lower customers’ networking costs. Thus, the business model of a retail datacenter operator is more akin to a traditional real estate play with its “location, location, location” value proposition.</span></p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!Je_G!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F9f37681d-58aa-4e7b-be59-e098e222dedd_1712x986.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/9f37681d-58aa-4e7b-be59-e098e222dedd_1712x986.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption><span>Source: Google Earth (</span><a href="https://maps.app.goo.gl/1wjdyskh9hbjRvsU6">Here</a><span>)</span></figcaption></figure></div><p><strong>Wholesale Datacenters</strong><span>: larger facilities in the range of 10-30MW. Customers in these facilities tend to lease larger areas, i.e. a whole row or multiple rows, and with the option to further expand. In contrast to retail datacenters, the value proposition is about deploying larger capacities and having scalability over time. Many wholesale datacenters are built out in phases to attain their ultimate capacity, which means they can expand as customers’ demanded leading capacity grows. Below is an example owned by Digital Reality.</span></p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!NuIw!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F77ee092f-357c-4cb9-8077-1a3858835b76_1482x1140.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/77ee092f-357c-4cb9-8077-1a3858835b76_1482x1140.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption><span>Source: Google Earth (</span><a href="https://maps.app.goo.gl/QPR9PvL7xTT3g5yk7">Here</a><span>)</span></figcaption></figure></div><p><strong>Hyperscale Datacenters</strong><span>: These facilities are commonly self-built by hyperscalers for their own exclusive use, typically with individual buildings of 40-100MW each, and part of larger campuses with multiple interconnected buildings. Such campuses are rated in the 100s of MW, such as the below Google site with close to 300MW of power. Big Tech firm can also engage a colocation provider to construct a “build-to-suit” datacenter that will be built to the specifications of the hyperscaler, then leased out to the hyperscaler. Build to suit lease sizes north of 100MW are increasingly common.</span></p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!HZCC!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ffada17a6-9427-4f9a-81b9-e89b72d9eddf_2178x1260.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/fada17a6-9427-4f9a-81b9-e89b72d9eddf_2178x1260.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption><span>Source: </span><a href="https://semianalysis.com/datacenter-model">SemiAnalysis Datacenter Model</a></figcaption></figure></div><p><span>We can also segment datacenters based on their operator: </span><strong>Colocation</strong><span> or </span><strong>Self-Build</strong><span>.</span></p><p>Colocation is simply renting datacenter capacity in units of power ($/kW/mth) from a third-party datacenter operator. A typical small size tenancy is 100-500kW of Critical IT Power, while wholesale sized tenancies would typically range from 1-5 MW. Hyperscale clients usually lease in sizes greater than 5 MW, and sometimes in the 100s of MW when leasing a full campus!</p><p>This can help hyperscalers be more efficient with capital by not having to pay the Capex up front and deal with many of the logistics. Hyperscalers also use arrangements in between leasing build-to-suit and self-build – for example they can lease a “warm shell” which has secured a ready connection to utility power, but with the hyperscaler building out their own Mechanical and Electrical infrastructure within the leased shell.</p><p>On the other hand, Self-Build datacenters are built privately by companies for their exclusive us. This was historically carried by large companies in sectors with sensitive data such as finance, payments, healthcare, government, energy - for example, JPMorgan or Verizon. The design of these datacenters is very heterogeneous, but power capacity per facility generally falls between that of Retail and Wholesale datacenters. </p><p><span>But by far the most impactful trend in the datacenter market over the last 10 years has been the rise of Self-Build Hyperscale datacenters, largely driven by the rise of cloud computing and social media platforms running </span><a href="https://semianalysis.com?p=114314781/the-largest-at-scale-ai-model-architecture-dlrm">increasingly powerful recommendation models</a><span> and content delivery, among other workloads. As mentioned above, Hyperscalers can also take up colocation capacity. Common reasons to do so are for markets where they do not have the scale or local market knowledge to do self-build or do not have local teams capable of executing complex projects, or as means to grow their total capacity faster. Hyperscalers also have requirements for smaller scale deployments closer to the end customers, for purposes such as network edge, content delivery networks (CDN) where colocation would is more appropriate.</span></p><p>To give a bit of perspective on the power requirements of Hyperscale campuses, an average home in the US can draw up to 10kW of power at a given time, but actual average load is about 9x lower, at 1.214kW. Therefore, the annual electricity consumption of a 300MW Datacenter Campus is easily equivalent to that of ~200,000 households, given higher power utilization rate.</p><p><span>The table from our previous </span><a href="https://semianalysis.com/ai-datacenter-energy-dilemma-race">Datacenter deep dive</a><span> should also help you relate those capacity numbers to AI deployments: a 20,840 Nvidia H100 cluster requires a datacenter with ~25.9MW of Critical IT Power capacity. This is still set to rise tremendously, as people are now building </span><a href="https://semianalysis.com/100000-h200-clusters-power-network">100,000 H100 clusters</a><span> and </span><a href="https://semianalysis.com/multi-datacenter-training-openais">Gigawatt clusters</a><span>.</span></p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!h_Hm!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F553c9add-cb81-4c1c-be5c-89eb95749d98_1424x1068.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/553c9add-cb81-4c1c-be5c-89eb95749d98_1424x1068.png" alt title loading="lazy"></picture><div></div></div></a><figcaption><span>Source: </span><a href="https://semianalysis.com/datacenter-model">SemiAnalysis Datacenter Model</a></figcaption></figure></div><p>Now that we’ve covered the basic categories, let’s look at how we get power into these facilities.</p><h2>The Electrical System of a Datacenter<div><div><div id="§the-electrical-system-of-a-datacenter"></div></div></div></h2><p>We’ll start with a very simplified layout to understand how these facilities are designed. The goal is to deliver high amounts of power to racks filled with IT Equipment, placed in rooms called Data Halls. Doing that efficiently and safely while ensuring hardware lifetime requires a lot of equipment.</p><p><span>To minimize power distribution losses, we want to keep voltage as high as possible until being physically close to the end device – higher voltage means lower current, and power loss is proportional to the square of current (P</span><sub>loss </sub><span>= I</span><sup>2</sup><span>R).</span></p><p>But high voltage can be dangerous and requires more insulation, which isn’t suitable near a building – therefore Medium Voltage (e.g. 11kV or 25kV or 33kV) is the preferred solution for power delivery into the building. When getting inside the data hall we need to step down that voltage again, to Low Voltage (415V three-phase in the US).</p><p>From the outside-in, power follows the following path:</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!hjHk!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F0d29156c-5276-40ec-ad7b-6466a998eeba_1327x1137.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/0d29156c-5276-40ec-ad7b-6466a998eeba_1327x1137.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: DEAC</figcaption></figure></div><ul><li><p>The utility delivers either High Voltage (&gt;100kV) or Medium Voltage power. In the former case, an on-site substation with power transformers is required to step it down to Medium Voltage (MV).</p></li><li><p>MV power will then be safely distributed using MV switchgear into another Transformer, physically near the data hall, stepping down voltage to Low Voltage (415V).</p></li><li><p>Paired with a transformer is a Diesel Generator that also outputs at 415V AC. If there is an outage from the electrical utility, an Auto Transfer Switch (ATS) will automatically switch power to the generator.</p></li></ul><p>From here - there are then two power paths: one towards the IT Equipment, and the other cooling equipment:</p><ul><li><p>The IT Equipment path first flows through a UPS system, which is connected to a bank of batteries: it is common to have 5-10min of battery storage, enough time for the generators to turn on (within a minute) and avoid a temporary outage.</p></li><li><p>The “UPS Power” is then supplied directly to IT Equipment, generally via Power Distribution Units (PDUs).</p></li><li><p><span>The last step is delivering electricity to the chip, via Power Supply Units (PSU) and Voltage Regulator Modules (VRM), which we covered </span><a href="https://semianalysis.com/energizing-ai-power-delivery-competition">here</a><span>.</span></p></li></ul><p>This diagram of course can vary dramatically based on the capacity of the Datacenter, but the general idea and power flows remains the same.</p><h2>High Voltage Transformers<div><div><div id="§high-voltage-transformers"></div></div></div></h2><p>Modern Hyperscale datacenters are of course more complex than the diagram shown above. Such campuses typically have an on-site high-voltage electrical substation, such as the Microsoft site shown below, or the above Google complex.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!HMyz!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F55087283-41d0-4b73-8839-480eea7fdb59_2172x1458.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/55087283-41d0-4b73-8839-480eea7fdb59_2172x1458.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: Google Earth, SemiAnalysis</figcaption></figure></div><p>Given the need for &gt;100MW in a dense location, these facilities will typically be placed near High Voltage (HV) transmission lines (138kV or 230kV or 345kV). These lines can carry much more power than distribution lines at Medium Voltage (MV) - in some areas, regulators impose a maximum power draw based on the voltage level of power lines. Therefore, hyperscalers will require an on-site substation to step down voltage from HV to MV. If there is no pre-existing substation with HV Transformers, the datacenter operator either self-builds or funds the utility to build one.</p><p><span>These transformers are rated in MVA: an MVA is roughly equivalent to a MW, but MVA can is “apparent power” (simply voltage * current), while a MW is the “real” power; and MW is lower because of the </span><a href="https://en.wikipedia.org/wiki/Power_factor">Power factor</a><span>, which reflects inefficiencies in an AC power distribution system. A 5% difference is typical, but to have a cushion, datacenter operators often provision for a 10% power factor.</span></p><p>Typical High Voltage Transformers are rated between 50 MVA and 100 MVA: for example, a Datacenter campus requiring 150MW of peak power could use two 80 MVA transformers, or three for N+1 redundancy to cover an eventual failure - each stepping down voltage from 230kV to 33kV and increasing current from ~350 amps to ~2500 amps. In such an N+1 configuration, all three transformers would share the load, but run at 2/3 of their rated capacity to detect any infant mortality (i.e. failure upon initial activation) and avoid deterioration that can occur on completely unused transformers. It is important to note that HV transformers are generally custom-made as each transmission line has its own characteristics, and therefore tend to have long lead times (&gt;12mo). To alleviate the bottleneck, datacenter operators can preorder them as part of their planning process.  </p><p>Despite being a core piece of our electrical transmission system, transformers are very simple devices: they change the voltage and current of Alternating Current (AC) power from one level to another. This century-old technology works because electrical current produces a magnetic field – and AC produces a continuously changing magnetic field.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!LZTT!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F97a9f6a9-af3a-4ac9-88ba-eceaacc6a6f2_1806x1034.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/97a9f6a9-af3a-4ac9-88ba-eceaacc6a6f2_1806x1034.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: The Engineering Mindset</figcaption></figure></div><p><span>Two copper coils are placed next to each other – when a portion of a wire is wound closely together, it creates a strong magnetic field. Placing two such coils nearby with AC will transfer power from one to the other via </span><a href="https://en.wikipedia.org/wiki/Electromagnetic_induction">magnetic induction</a><span>. In this process, while total power remains the same, we can change voltage and current by changing the characteristics of the wire.</span></p><p>If the secondary coil has less “turns” than the primary coil, power will be transferred at a lower voltage and higher current – this is an example of a step-down transformer.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!RUCU!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F2be968dd-b160-4711-9955-6bced6a07a16_2014x1332.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/2be968dd-b160-4711-9955-6bced6a07a16_2014x1332.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: GeeksforGeeks</figcaption></figure></div><p>The two major components of a transformer are copper for the coils, and steel for the “transformer core” whose role is to facilitate the transfer of energy. When dissecting the shortage of transformers, the issue is generally the latter: a specific type of steel is required, called GOES (Grain Oriented Electrical Steel), for which the number of manufacturers is limited.</p><h2>Data Halls and Pods<div><div><div id="§data-halls-and-pods"></div></div></div></h2><p>Back to Datacenters and our power flow: we now have medium voltage power at one of 11kV, 25kV or 33kV (depending on the cluster configuration and location) and want to send that power to IT racks. Modern datacenters are built in a modular fashion, and the following Microsoft Datacenter is a perfect example.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!HizW!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fa070a333-e879-497d-a899-f4f699b06c99_2134x1508.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/a070a333-e879-497d-a899-f4f699b06c99_2134x1508.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: Google Earth, SemiAnalysis</figcaption></figure></div><p>A building is generally broken down into multiple Data Halls (blue rectangle)– a Data Hall is simply a room in which we place servers. In the above example, we believe that each building (~250k square foot) has a Critical IT capacity of 48MW, and is divided into five data halls per building, meaning 9.6MW per data hall.</p><p>Inside a Data Hall are located multiple “Pods”, and each Pod runs off its own dedicated set of Electrical Equipment: generators (orange rectangle), transformers (green rectangle), UPS and switchgear. In the above picture, we can see four generators and transformers per Data Hall. There are also four Pods per hall, which also means four low voltage Switchboards, and eight UPS systems assuming 2N distribution redundancy.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!R8nt!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6b06a8bb-6996-4001-abca-130b8ef52dd1_2024x1032.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/6b06a8bb-6996-4001-abca-130b8ef52dd1_2024x1032.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: Legrand</figcaption></figure></div><p>Data Halls are typically broken into Pods for two reasons.</p><ul><li><p>Modularity: a facility can progressively and quickly scale up to accommodate a higher load.</p></li><li><p>Standardization: a Pod’s size is designed to match the most standardized (i.e. cheap and readily available) electrical equipment. In the Microsoft example, we see multiple 3MW generators and 3MVA Transformers – these sizes are widely used across many industries and make procurement a lot easier than larger lower volume more custom ones. The most common pod sizes are 1600kW, 2MW and 2.5MW, though theoretically any pod size is possible.</p></li></ul><h2>Generators, Medium Voltage Transformers and Power Distribution<div><div><div id="§generators-medium-voltage-transformers-and-power-distribution"></div></div></div></h2><p>After stepping down from High Voltage (i.e. 115kV or 230kV etc) down to Medium Voltage (MV) (i.e. 33kV, 22kV or 11kV etc) with the help of a HV Transformer, we use Medium Voltage switchgear to distribute this medium voltage power near individual pods. Typical IT equipment like servers and networking switches can’t run on 11kV, so before getting power inside a data hall, we need another set of Medium Voltage (MV) transformers, generally 2.5 MVA or 3 MVA, to step down from MV (11kV/25kV/33kV) to LV (415V a common voltage in the US).</p><p>The diagram below helps to illustrate a typical HV and MV distribution: how power is stepped down from HV to MV then distributed by MV Switchgear generally placed either outside or inside the facility and configured such that each data hall can be supplied by two different power sources, leaving no single point of failure.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!CgTZ!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F478574eb-fef6-4f20-8228-24af193d4ddd_1994x1092.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/478574eb-fef6-4f20-8228-24af193d4ddd_1994x1092.png" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: Schneider Electric</figcaption></figure></div><p>Medium Voltage switchgear is a factory-assembled metal enclosure filled with equipment to distribute, protect and meter power.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!jmp9!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fcbea7e05-312a-4a05-a3c3-237a675231f2_1280x960.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/cbea7e05-312a-4a05-a3c3-237a675231f2_1280x960.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: Eaton</figcaption></figure></div><p>Inside these enclosures you will find the following devices:</p><ul><li><p><a href="https://en.wikipedia.org/wiki/Circuit_breaker">Circuit breakers</a><span>: an electrical safety device designed to interrupt current when it is running too high and prevent fire.</span></p></li><li><p>Metering components and relays.</p></li><li><p>A current transformer and a voltage transformer: they work in tandem with the breakers and the metering equipment.</p></li><li><p>A switch to turn the power on or off.</p></li><li><p>Medium voltage cables.</p></li></ul><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!G9a1!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F9dcee20b-1071-4738-8c18-2c9e0eac64bd_1080x883.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/9dcee20b-1071-4738-8c18-2c9e0eac64bd_1080x883.png" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: Schneider Electric</figcaption></figure></div><p>As discussed above, Medium Voltage (MV) switchgear will route the MV power at 33kV or 22kV or 11kV to MV transformers. At this point, we are now physically very close the actual IT racks: while current is much higher (4000-5000A), power losses from LV cables won’t be very high. Power is then distributed by LV (Low voltage) Switchgear – this is a factory–assembled enclosure very similar to the above MV unit, and again filled with equipment to protect (breakers), meter and distribute electrical power.</p><p>Alongside every LV transformer is a generator that matches the power rating of the transformer and will step in in the event of a failure of the transformer or power supply upstream from the transformer. An Automatic Transfer Switch (ATS), usually a component of the LV switchgear, is used to automatically switch to the generators (2-3MW per unit in hyperscale campuses) as the main power source should this happen.</p><p>For context, a 3 MW generator has a horsepower north of 4,000, similar to a locomotive engine, and it is common to find 20 or more such units in a hyperscale datacenter! These units generally run on diesel, with natural gas being the main alternative. Datacenters commonly hold 24 to 48 hours of fuel at full load, and diesel’s superior ease of transportation and storage makes it often the preferred option. Diesel is also more energy efficient but pollutes more: due to regulatory constraints, diesel generators tend to be more expensive, as specific equipment is required to reduce environmental pollution.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!7qQY!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F07006bcf-2569-43b7-a8e5-1a1b1f5f3de8_2022x1062.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/07006bcf-2569-43b7-a8e5-1a1b1f5f3de8_2022x1062.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: SemiAnalysis</figcaption></figure></div><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!oMz8!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F99300db6-1413-4188-83e3-a1db62958415_2456x1294.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/99300db6-1413-4188-83e3-a1db62958415_2456x1294.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: Data Center Frontier</figcaption></figure></div><p>Directly downstream from the Automatic Transfer Switch (ATS) is a uninterruptible power supply (UPS) system to ensure that the power supply never gets interrupted. These units incorporate power electronics and are connected to a bank of batteries to ensure a constant flow of power: generators generally take ~60 seconds to turn on and reach full capacity, but like your car engine, they occasionally don’t turn on at the first shot. The role of a UPS system is to fill that gap, as their response time is typically lower than 10ms, using the following components:</p><ul><li><p>An inverter: generally based on IGBT power semiconductors and converts DC power from the battery to AC, which is used in datacenters.</p></li><li><p>A rectifier: this converts AC power to DC and allows the UPS to charge the battery bank – it must be fully charged to ensure the power flow.</p></li><li><p>A battery bank, either Lead-Acid or Lithium. Lead-acid batteries are being replaced by Lithium, though the latter does have strict fire codes to comply with.</p></li><li><p>A Static Bypass switch: if the UPS has a fault, the load will automatically switch to the main power source. The loan can also be manually switched if the UPS needs to be taken out of service for maintenance.</p></li></ul><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!35Fd!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fcb167556-06e3-49ca-89a5-c7920dcea7ae_1844x1362.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/cb167556-06e3-49ca-89a5-c7920dcea7ae_1844x1362.png" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: Vertiv</figcaption></figure></div><p>A UPS can be a large source of inefficiency, with 3-5% losses typical, and further exacerbated when the load is low. Modern units can improve efficiency to &gt;99% by operating in standby mode (“VFD” below) and bypassing the AC-DC-AC conversion, but this increases the transfer time by a few milliseconds (ms) and poses a risk of a short power interruption.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!_WoS!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F9826c37c-197a-4525-9110-23e1bd369a7a_2292x1150.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/9826c37c-197a-4525-9110-23e1bd369a7a_2292x1150.png" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: Vertiv</figcaption></figure></div><p>Modern systems are modular: instead of having one fixed-size large unit, they are broken down into smaller “cores” that can be stacked together and working as one. In Vertiv’s latest product, cores are either 200kVA or 400kVA – for comparison, a Tesla Model 3 inverter can output 200kW of AC Power. In a modular UPS, up to ten cores can be stacked in one unit – and up to eight units can work in parallel to further improve capacity, at a maximum of 27MW.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!0lWw!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F65d7d2b6-03b2-4b4d-ae3b-05af5c418300_2310x1266.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/65d7d2b6-03b2-4b4d-ae3b-05af5c418300_2310x1266.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: Vertiv</figcaption></figure></div><p>A 2N redundancy on UPS systems (i.e. “2N Distribution”) for Rated 3 datacenters is typical. Downstream components such as PDUs will be 2N as well, allowing for a “Concurrently maintainable” facility.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!WXxI!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fdaafa512-1afc-41b4-8f70-582b752acd80_1644x1070.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/daafa512-1afc-41b4-8f70-582b752acd80_1644x1070.png" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: Schneider Electric</figcaption></figure></div><p><span>But hyperscalers typically use schemes such as 4N3R (four sets of equipment available vs three needed in normal operation) or N+2C also known as “Catcher” to increase UPS load utilization rate (better efficiency) and reduce CapEx per MW. </span><br><br><span>In Catcher, instead of having two UPS systems each capable of handling the full load (2*3MW in the below example), we have an N+1 design with multiple smaller UPS (3*1MW) and a redundant unit. We use Static Transfer Switches (STS) to instantly switch the load from one UPS to another in case of a failure – STS are much faster than ATS as they rely on power electronics instead of mechanical components. In 4N3R, we use four independent power systems from distribution to the backplane (i.e. from the power whips all the way to the generator and transformer), of which only three are needed for operation.</span></p><p>2N distribution, however, is the simplest to understand and it is commonly used by retail and wholesale colocation operators that operated Rated 3 datacenters. In 2N distribution, the two independent power distribution systems (from the UPS down to the whips) are known as A side and B side, with the IT racks able to use one side if power supply is interrupted on the other side due to any component failures.  </p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!Wu0Y!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F83edbda0-b64c-4c67-8932-cca8dc685d4f_2452x1328.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/83edbda0-b64c-4c67-8932-cca8dc685d4f_2452x1328.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: SOCOMEC</figcaption></figure></div><p>We now have UPS power entering inside the Data Hall, and there are still a few other pieces of equipment before delivering electricity to our CPUs, GPUs and other IT components. We’ll now explore the typical layout of IT racks to better understand how it all works.</p><p>Racks are generally placed next to each other and form a row. In the picture below, each room has six rows with 26 racks each, but this can of course vary widely.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!qEtF!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3e3903d2-6a2b-471c-a38e-47404b226572_1334x1206.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/3e3903d2-6a2b-471c-a38e-47404b226572_1334x1206.png" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: Schneider Electric</figcaption></figure></div><p>Power is distributed by either an overhead busway - a solid bar of conducting metal, usually copper – or using flexible power cables. In the example above, a main “room” busway distributes power to smaller “row” busways, of which there are three per row.</p><p>When using busway, a power distribution unit (PDU) in addition to a remote power panel (RPP) is used to manage, monitor and distribute power to individual rows and racks using the busway. Tap-off units attached to the busway above each rack provide power to the rack using whips, flexible cables that run from the tap-off box to an in-rack power supply or to power shelves in the rack.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!eKOd!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Faa204910-d943-4c4c-9052-c3271c032846_2560x818.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/aa204910-d943-4c4c-9052-c3271c032846_2560x818.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: Vertiv</figcaption></figure></div><p>When using flexible power cables, a power distribution unit (PDU) outside of the rack is used, which also manages distribution and contains circuit breakers for the individual racks. These flexible power cables are then routed directly into each of the racks.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!lrVO!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F7b7b247e-e8f0-491e-a89e-2519fd27dc9c_2560x758.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/7b7b247e-e8f0-491e-a89e-2519fd27dc9c_2560x758.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: Vertiv</figcaption></figure></div><p>Those are two different solutions to accomplish the same goal: safely distribute low voltage power to the servers. Both PDUs and Busways integrate another set of circuit breakers and metering devices.</p><p>Legacy datacenters tend to use flexible cables and PDUs, but when dealing with large amounts of power and high density, busway is often the preferred solution and has been widely adopted by hyperscalers for numerous years. To achieve redundancy, busways are used in pairs, powered by independent UPS systems and there are typically two busbar tap-off units for each rack – one for A side and one for B side, representing the two independent power distribution sides in a 2N distribution redundancy scheme.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!0LNa!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fd7962c94-e3f3-4b00-b456-3e6439c52c24_2560x1440.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/d7962c94-e3f3-4b00-b456-3e6439c52c24_2560x1440.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: Datacenterknowledge</figcaption></figure></div><p>Inside the rack, we often use vertical PDUs, shown in the below diagram. We have them on the two sides of the rack, one for A side and one for B side, to achieve 2N distribution redundancy, and thus no single point of failure.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!C0Zx!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ff38bb5ab-d88b-48ee-ac34-56cf08943495_1678x940.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/f38bb5ab-d88b-48ee-ac34-56cf08943495_1678x940.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: Vertiv</figcaption></figure></div><h2>OCP Racks and BBUs<div><div><div id="§ocp-racks-and-bbus"></div></div></div></h2><p>The above describes a typical power flow in a datacenter, but in their quest for efficiency, hyperscalers often deviate from typical deployments. A great example is the Open Compute Project (OCP) rack introduced by Meta a decade ago.</p><p>In the OCP architecture, instead of vertical in-rack PDUs delivering AC power to each server (with each server having its own rectifier to convert AC to DC), central Power Shelves take care of that step, converting AC to DC for the entire rack and supplying servers with DC power via a busbar. Power shelves are typically modular - in the below example, we can see six 3kW modules per unit. The OCP design requires custom server design that includes a bar clip for connecting to the DC busbar and that does not have a rectifier inside.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!ViTP!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F32392932-e625-4042-8a19-19c18464def7_707x1024.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/32392932-e625-4042-8a19-19c18464def7_707x1024.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: StorageReview</figcaption></figure></div><p>Power Shelves can also incorporate a Battery Backup Unit (BBU), with Li-Ion batteries supporting a few minutes of load, acting as an “in-rack UPS” thus obviating the need for any central UPS. By bypassing the central UPS, efficiency is improved as the battery’s DC power can directly supply the IT Equipment.</p><p>This also has the benefit of cutting in half the total battery capacity needed for the datacenter as there is no longer a need for both an A-side and a B-side UPS with only a single in-rack battery used for backup. The downside of this approach is that placing Lithium batteries inside the rack requires advanced fire suppression solutions to meet fire codes, whereas in a central UPS system, all the batteries can be isolated in a fire-resistant room.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!J7Qo!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F91294240-913b-45b9-b53b-c552e7bf9939_1528x1128.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/91294240-913b-45b9-b53b-c552e7bf9939_1528x1128.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: Schneider Electric</figcaption></figure></div><p><span>To further improve efficiency, Google introduced the 48V busbar, as explained in detail in </span><a href="https://semianalysis.com/energizing-ai-power-delivery-competition">our report on VRMs for AI Accelerators</a><span>.</span></p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!jV-s!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1d45b8fa-f8c5-440f-9986-0e7ee999713a_3427x1905.png"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/1d45b8fa-f8c5-440f-9986-0e7ee999713a_3427x1905.png" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: Google</figcaption></figure></div><p>Let’s now explore how the rise of AI Datacenters will impact the equipment supplier landscape and datacenter design. We’ll also explain why Meta was in such a rush and decided to demolish facilities under construction.</p><h2>Pushing The Limits Of Traditional Datacenters<div><div><div id="§pushing-the-limits-of-traditional-datacenters"></div></div></div></h2><p><span>Generative AI brings new computing requirements on a very large scale which significantly changes Datacenter design and planning. The first big change is power: as explained in our </span><a href="https://semianalysis.com/ai-datacenter-energy-dilemma-race">Datacenter energy</a><span>, </span><a href="https://semianalysis.com/100000-h200-clusters-power-network">100k H100</a><span> and </span><a href="https://semianalysis.com/multi-datacenter-training-openais">Gigawatt scale multi-datacenter training</a><span> reports, the electricity requirements of AI are rising extremely fast, and 50MW+ per facility won’t be enough next year.</span></p><p>The second major change is computing density. As we’ve discussed in depth for many years, networking is a key piece to increase cluster sizes. This is a significant cost item in terms of CapEx, but even more importantly, a poorly designed network can significantly reduce the utilization rate of your expensive GPUs.</p><p><span>Generally, in a large cluster, </span><a href="https://semianalysis.com/nvidias-optical-boogeyman-nvl72-infiniband">we want to use as much copper as possible, both for the scale-up network and the scale-out network</a><span>. Using copper electrical cables for communications avoids the use of fiber optic transceivers, which are costly, consume power and introduce latency. But copper’s reach is typically limited to just a couple meters at most when transmitting at very high speed – therefore, GPUs must be kept as close together as possible in order to run communication over copper.</span></p><p><span>The prime example of AI’s impact on computing density is the latest rack-scale GPU server from Nvidia shown below: the GB200 family. We published a comprehensive analysis of its architecture </span><a href="https://semianalysis.com/gb200-hardware-architecture-and-component">here</a><span>. The NVL72 version is a rack composed of 72 GPUs totaling 130kW+ of power. All GPUs are interconnected by the ultra-fast scale-up network NVLink, </span><a href="https://semianalysis.com/ai-cloud-tco-model">allowing a 9x increase in inference performance throughput for the largest language models vs an H100</a><span>.</span></p><p>Back to Datacenter Power: the key item here is 130 kW+ per rack. How different is that from the past? Let’s just look at the below chart: average rack densities used to be below 10kW, and Omdia projects a rise to 14.8kW by 2030. Omdia’s numbers are wrong even on a historical basis, and going forward this number will be much higher in the future.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!scK9!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F2822f5dd-8841-4e33-98c7-8c2ef3027979_1868x926.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/2822f5dd-8841-4e33-98c7-8c2ef3027979_1868x926.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: Vertiv &amp; OMDIA</figcaption></figure></div><p>Hyperscalers tend to have very varying rack densities that also differ across building type. Generally, Meta has the lowest density, in the 10s of kW, while Google has the highest density racks, usually above 40 kW.</p><h2>Why Meta had to scrap a datacenter<div><div><div id="§why-meta-had-to-scrap-a-datacenter"></div></div></div></h2><p>Referring back to the intro, Meta demolished an entire building under construction because it was it's old datacenter design with low power density which they have used for many years. Instead they replaced it a brand new AI-Ready design.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!v_Vc!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fb40f9fa0-199c-4938-b4aa-1ef41d94b18a_2542x822.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/b40f9fa0-199c-4938-b4aa-1ef41d94b18a_2542x822.jpeg" alt title loading="lazy"></picture><div></div></div></a></figure></div><p>Power density, alongside cooling which we’ll explore in Part two, are the key reasons that led Meta to such a sharp turn. Meta’s reference design i.e. the “H” building has a much lower power density compared to competitors. While hyperscalers don’t publish the precise MW capacity of their buildings, we can estimate it using permitting data, utility filings and other data sources.</p><div><figure><a target="_blank" href="https://substackcdn.com/image/fetch/$s_!dL4r!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F5907c766-6a48-4ecc-b5e7-b0ddf5703e7d_2082x958.jpeg"><div><picture><img src="https://substack-post-media.s3.amazonaws.com/public/images/5907c766-6a48-4ecc-b5e7-b0ddf5703e7d_2082x958.jpeg" alt title loading="lazy"></picture><div></div></div></a><figcaption>Source: SemiAnalysis Datacenter Model</figcaption></figure></div><p><span>Our </span><a href="https://semianalysis.com/datacenter-model">Datacenter Model subscribers</a><span> have the full detail, but as an oversimplified rule of thumb, we can simply count generators. A Meta “H” has up to 36 generator units, compared to Google’s 34. But Google uses larger generators, and each of its buildings are &gt;2x smaller than an “H”. When comparing power density, Google is &gt;3x denser than Meta in terms of kW per square foot. In addition, given its size and complex structure, an “H” building takes a long time to build – around two years from start to completion, compared to 6-7 months for Google’s buildings.</span></p><p>While the “H” has merits, of which the most notable is energy efficiency (more on that in Part Two on cooling), it was a key competitive disadvantage compared to other hyperscalers in the GenAI arms race.</p><p>Next let’s discuss the winners and losers on the datacenter scale and show our capex per component breakdown for a Datacenter.</p><h2>How to build a next-generation Blackwell Datacenter – winners and losers<div><div><div id="§how-to-build-a-next-generation-blackwell-datacenter-winners-and-losers"></div></div></div></h2></div></div></body></html>